case,dt_s,design,selected,peak_compute_C,peak_switch_C,peak_chip_C,mean_chip_C,max_temperature_spread_K,peak_outlet_C,time_above_limit_s,outlet_time_above_limit_s,thermal_margin_K,peak_deltaT_K,average_flow_LPM,peak_flow_LPM,peak_head_kPa,min_branch_dp_kPa,max_branch_dp_kPa,average_pump_W,average_aux_W,pump_energy_kWh,valve_energy_kWh,auxiliary_energy_kWh,rms_flow_error,max_abs_flow_error,flow_error_std,worst_tray,average_IT_W,maximum_flow_overshoot_percent,temperature_overshoot_K,recovery_s,valve_saturation_s,peak_header_velocity_m_s,thermal_pass,thermal_target_unreachable,valve_actuations,valve_full_cycles,valve_travel,pressure_residual_Pa,node_mass_residual_kg_s,energy_residual_W
rack_spike,2.0,fixed,optimized,61.557461865104585,69.6556565590454,69.6556565590454,59.354643834657566,17.96679492667929,54.87898323027153,0.0,0.0,10.344343440954603,14.87898323027153,111.93887449451272,123.23378697428497,111.89860518904156,85.5870641034773,110.83479519588737,288.88253558734493,288.88253558734493,0.024073544632278746,0.0,0.024073544632278746,1.7969284582898462,2.734871743799012,1.1994523916809001,C18,52224.0,273.4871743799012,0.0,0.0,0.0,1.823280785556767,True,False,0,0.0,0.0,1.7261627363041043e-06,2.220446049250313e-16,9.748646334628575e-11
rack_spike,2.0,active,optimized,64.95443348596821,68.6292861222763,68.6292861222763,61.670919902306665,17.544500285592612,54.85907407747702,0.0,0.0,11.370713877723702,14.859074077477018,57.636873198081716,128.37467684189218,107.01038517229074,13.002175880380532,106.01923118551771,59.61622554170767,96.88822554170767,0.0049680187951423056,0.0031060000000000007,0.008074018795142307,0.6315221665956522,2.6325023092860507,0.5838279642854484,C01,52224.0,263.25023092860505,0.0,0.0,94.0,1.8993417907925114,True,False,81,22.084195768293323,44.16839153658665,5.986817996017635e-06,1.8041124150158794e-16,1.134594640461728e-10
rack_spike,1.0,fixed,optimized,61.60526402454721,69.6561708141314,69.6561708141314,59.360785116166646,17.970253104616226,54.87926068170698,0.0,0.0,10.3438291858686,14.879260681706981,111.95458065872941,123.23378692075018,111.89860509303725,85.5870640783461,110.8347951007921,289.00645747748564,289.00645747748564,0.024083871456457136,0.0,0.024083871456457136,1.7953752114577188,2.7348717421712845,1.1988237456209558,C18,52224.0,273.4871742171284,0.0,0.0,0.0,1.823280784764704,True,False,0,0.0,0.0,4.099274519830942e-07,2.220446049250313e-16,2.2066615201765671e-10
rack_spike,1.0,active,optimized,64.94153896324823,68.6292861222763,68.6292861222763,61.66472052940519,17.544500285592612,54.86351797252253,0.0,0.0,11.370713877723702,14.86351797252253,57.84195207427103,128.75486326526675,107.01038517229074,13.058132599620848,106.01923118551771,60.64070236241759,97.9347023624176,0.005053391863534799,0.0031078333333333335,0.008161225196868132,0.6173586490203691,2.6325023092860507,0.5705630701164173,C01,52224.0,263.25023092860505,0.0,0.0,92.0,1.9049667627883247,True,False,81,22.08262320079138,44.16524640158276,2.119370037689805e-06,2.0816681711721685e-16,2.524984665797092e-10
rack_spike,0.5,fixed,optimized,61.6294699691969,69.6564187796144,69.6564187796144,59.36386645781798,17.971962616118915,54.87939446051326,0.0,0.0,10.343581220385602,14.87939446051326,111.9626517779171,123.23378689538438,111.89860504754857,85.58706406646965,110.83479505573422,289.0708495025299,289.0708495025299,0.024089237458544157,0.0,0.024089237458544157,1.7946095636057326,2.734871741400038,1.198519181158244,C18,52224.0,273.4871741400038,0.0,0.0,0.0,1.8232807843894094,True,False,0,0.0,0.0,1.4406396076083185e-08,2.220446049250313e-16,5.225047061685473e-10
rack_spike,0.5,active,optimized,64.93712564954532,68.6292861222763,68.6292861222763,61.66185589724534,17.544500285592612,54.86595432341301,0.0,0.0,11.370713877723702,14.865954323413007,57.945110677574135,128.9173314973792,107.01038517229074,13.058287864963189,106.01923118551771,61.16332324160928,98.47198990827594,0.00509694360346744,0.0031090555555555554,0.008205999159022995,0.6104075279650437,2.6325023092860507,0.5640402418835869,C01,52224.0,263.25023092860505,0.0,0.0,92.5,1.9073705289400193,True,False,81,22.08213809483785,44.1642761896757,5.51385892322287e-06,2.220446049250313e-16,5.970832717139274e-10
local_spike,1.0,fixed,fixed,61.60497142867138,69.6561708141314,69.6561708141314,57.73368771449297,18.231476092438058,54.87926068170698,0.0,0.0,10.3438291858686,14.879260681706981,111.95458065872941,123.23378692075018,111.89860509303725,85.5870640783461,110.8347951007921,289.00645747748564,289.00645747748564,0.024083871456457136,0.0,0.024083871456457136,1.9219131434357495,2.7348717421712845,1.1459724967137148,C18,44645.333333333336,273.4871742171284,0.0,0.0,0.0,1.823280784764704,True,False,0,0.0,0.0,4.099274519830942e-07,2.220446049250313e-16,2.5079316401388496e-10
local_spike,1.0,active,fixed,64.5578704067587,68.6292861222763,68.6292861222763,59.911514095846094,17.544500285592612,54.474302110028155,0.0,0.0,11.370713877723702,14.474302110028155,53.709266323825844,118.8798713977224,131.03735604917364,13.20303985515514,130.57705044885753,59.96861817459928,96.2139515079326,0.004997384847883273,0.0030204444444444445,0.008017829292327718,0.6094671087434769,2.9612432604567553,0.5378849169960596,C01,44645.333333333336,296.12432604567556,0.0,0.0,92.0,1.7588633006478653,True,False,81,19.01044004187933,38.02088008375866,4.9291993491351604e-06,1.6653345369377348e-16,2.652313924045302e-10
remove_three,1.0,fixed,fixed,76.94928612227912,68.6292861222763,76.94928612227912,73.46493921040388,8.32000000000285,53.74928612227912,0.0,0.0,3.050713877720881,13.749286122279123,114.1553091992496,123.4843336512647,122.37621043930028,102.03104546970192,120.58593556757899,376.06560600309155,376.06560600309155,0.03133880050025763,0.0,0.03133880050025763,0.27529235812647795,0.3599667705117709,0.23018038786237932,C18,103902.0,17.26456120883036,4.949286122279119,0.0,0.0,1.826987698678877,True,False,0,0.0,0.0,4.8603396862745285e-09,2.220446049250313e-16,3.196873876731843e-10
remove_three,1.0,active,fixed,76.95362189268093,76.14436900695307,76.95362189268093,75.36477069090093,8.320384287314354,61.61209459395455,0.0,0.0,3.0463781073190717,21.612094593954552,108.88904637162082,119.15642935390849,126.1016172564503,102.95459738654776,124.4827674618772,369.63474394195526,389.1527439419553,0.030802895328496276,0.0016265000000000001,0.03242939532849628,0.32414464695032674,0.37011377564747444,0.04040023973629942,C18,103902.0,9.578460776803196,4.953621892680928,0.0,300.0,1.7629550584359477,True,False,24,1.347655654627919,2.695311309255838,1.3696117093786597e-06,2.220446049250313e-16,3.050217856070958e-10
reconnect_one,1.0,fixed,fixed,76.94928612227912,68.6292861222763,76.94928612227912,73.78857478672451,8.32000000000285,72.41168723473396,0.0,3.0,3.050713877720881,32.41168723473396,121.85441947872418,123.48450849358395,115.68003586936435,102.03104546970192,114.31778571941337,383.4294061114243,383.4294061114243,0.03195245050928536,0.0,0.03195245050928536,0.2947295370585723,3.0411403633119725,0.23497383008912612,C01,113423.66666666667,304.11403633119727,4.949286122279119,104.0,0.0,1.8269902855233535,False,False,0,0.0,0.0,1.972439349628985e-06,2.220446049250313e-16,3.196873876731843e-10
reconnect_one,1.0,active,fixed,76.95362189268093,76.74104801059713,76.95362189268093,75.57878563850414,8.320384287314354,72.3744681229207,0.0,3.0,3.0463781073190717,32.3744681229207,116.77372093704496,119.15642935390849,119.52219145343612,102.95459738654776,118.27520991339081,379.70023903724444,399.5812390372443,0.03164168658643704,0.0016567500000000002,0.03329843658643704,0.34728557481148364,3.082761514164297,0.09723928793862001,C01,113423.66666666667,308.2761514164297,4.953621892680928,104.0,300.0,1.7629550584359477,False,False,33,1.5331856733814244,3.066371346762849,1.3696117093786597e-06,2.220446049250313e-16,3.050217856070958e-10
spike_and_service,1.0,fixed,optimized,61.56520014373233,69.6428013923218,69.6428013923218,59.15990988519294,19.119811554673845,64.95104019994265,0.0,0.0,10.3571986076782,24.951040199942653,109.80466482495385,119.99999999945105,115.86675408795261,84.23712620250521,114.53140885696415,284.6741125711484,284.6741125711484,0.023722842714262365,0.0,0.023722842714262365,1.8150387008160591,4.844153564605199,1.1992925748844758,C01,50585.03333333333,484.41535646051994,0.0,0.0,0.0,1.775435938777622,True,False,0,0.0,0.0,1.4734978321939707e-06,2.220446049250313e-16,2.5431745598325506e-10
spike_and_service,1.0,active,optimized,64.89198414039775,68.6292861222763,68.6292861222763,61.41988175004214,17.544500285592612,63.564750597742396,0.0,0.0,11.370713877723702,23.564750597742396,56.84686390157638,122.94490467502571,107.01038517229074,13.14066327530161,106.01923118551771,60.501521154931325,97.45452115493131,0.005041793429577611,0.0030794166666666665,0.008121210096244277,0.6270382752454302,2.7420905942089555,0.5740272552553306,S02,50585.03333333333,274.2090594208955,0.0,0.0,92.0,1.8190066854219014,True,False,98,21.737074302796664,43.47414860559333,2.3599477572133765e-06,2.0816681711721685e-16,2.714841684792191e-10
