sample,design,coolant,operating_variation,actual_supply_C,actual_compute_fraction,actual_switch_fraction,draw_coldplate_multiplier,draw_qdc_multiplier,draw_tubing_multiplier,draw_restriction_multiplier,draw_compute_load_multiplier,draw_switch_load_multiplier,draw_supply_C,draw_flow_LPM,draw_viscosity_multiplier,draw_roughness_m,draw_efficiency,M_flow,CV_flow,M_thermal,RMS_target_error,max_abs_target_error,zero_load_flow_fraction,T_out_max_C,T_out_min_C,outlet_spread_K,rack_dp_Pa,system_dp_Pa,rack_flow_LPM,heat_W,T_return_C,rack_deltaT_K,pump_hydraulic_W,pump_electrical_W,header_volume_m3,min_header_ID_m,max_header_ID_m,max_header_velocity_m_s,resolved_fluid_volume_m3,minimum_normalized_margin,feasible,error
0,baseline,PG25,False,40,1.0,1.0,0.831214883036104,0.7578692295790306,0.9325330905484835,0.8198032193640747,0.8716198903007893,1.0726553850752818,36.55721755410903,102.3782464986105,1.0501545853736696,3.6893700856028344e-05,0.6946600504613601,0.5682172611813986,0.24438370374087198,1.113436159482417,0.7369492697742445,1.3223364318034563,0.0,56.31958948561896,45.916206290823766,10.403383194795197,70187.11972574047,70187.11972574047,120.0,115560.0,53.72642027106804,13.726420271068037,140.37423945148095,202.0761656845691,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
0,C,PG25,False,40,1.0,1.0,0.831214883036104,0.7578692295790306,0.9325330905484835,0.8198032193640747,0.8716198903007893,1.0726553850752818,36.55721755410903,102.3782464986105,1.0501545853736696,3.6893700856028344e-05,0.6946600504613601,1.090528794728317,0.4971920971295127,0.05883918840065138,0.01931994527686298,0.030493143080347063,0.0,54.13198404259458,53.3208986416854,0.8110854009091781,91870.23841049887,91870.23841049887,120.0,115560.0,53.72642027106804,13.726420271068037,183.74047682099774,264.5041653092992,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
0,D,PG25,False,40,1.0,1.0,0.831214883036104,0.7578692295790306,0.9325330905484835,0.8198032193640747,0.8716198903007893,1.0726553850752818,36.55721755410903,102.3782464986105,1.0501545853736696,3.6893700856028344e-05,0.6946600504613601,1.094938717806563,0.49762652168935206,0.05765745102686552,0.01856487627000752,0.029625156088678835,0.0,54.14554499596045,53.34879334754322,0.7967516484172279,99725.17746017795,99725.17746017795,119.99337567015172,115560.0,53.72717679082365,13.727176790823648,199.439344712528,287.10351859167645,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999867,0.0054545766446872325,0.0,True,
0,E,PG25,False,40,1.0,1.0,0.831214883036104,0.7578692295790306,0.9325330905484835,0.8198032193640747,0.8716198903007893,1.0726553850752818,36.55721755410903,102.3782464986105,1.0501545853736696,3.6893700856028344e-05,0.6946600504613601,1.0819881854671787,0.49725589176606544,0.05360588145457715,0.01840048849428982,0.029485667633790708,0.0,54.07102170311941,53.33464863689585,0.7363730662235639,94160.82632467538,94160.82632467538,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,188.31125677647807,271.0840455722345,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
0,D116,PG25,False,40,1.0,1.0,0.831214883036104,0.7578692295790306,0.9325330905484835,0.8198032193640747,0.8716198903007893,1.0726553850752818,36.55721755410903,102.3782464986105,1.0501545853736696,3.6893700856028344e-05,0.6946600504613601,1.094742962401702,0.4975101969647945,0.05831646840717433,0.018823197838374953,0.029715363703174142,0.0,54.63301081563293,53.79977476090397,0.8332360547289568,93247.70752188956,93247.70752188956,116.0,115560.0,54.19893224298369,14.198932242983688,180.2789012089865,259.52104355109213,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461524,0.0054545766446872325,0.0,True,
1,baseline,PG25,False,40,1.0,1.0,1.1732652037838003,1.1532846700207917,0.7860923942478999,1.2377018269086209,0.7689428372444046,0.8427090556102959,25.743244324223078,110.1693467970918,0.9379305259211003,2.428323828245451e-05,0.7936113711719993,0.5813216662623139,0.24594109899888258,1.1133692363443894,0.7330105273519566,1.3192681966288176,0.0,56.33932842574046,45.92402741330301,10.415301012437453,89438.5060236255,89438.5060236255,120.0,115560.0,53.72642027106804,13.726420271068037,178.877012047251,225.39623113399543,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
1,C,PG25,False,40,1.0,1.0,1.1732652037838003,1.1532846700207917,0.7860923942478999,1.2377018269086209,0.7689428372444046,0.8427090556102959,25.743244324223078,110.1693467970918,0.9379305259211003,2.428323828245451e-05,0.7936113711719993,1.130268442160961,0.5100384533729794,0.07931675977767405,0.02586355337394592,0.039501321983802275,0.0,54.283485939093225,53.2056459313643,1.0778400077289234,118813.36916571557,118813.36916571557,120.0,115560.0,53.72642027106804,13.726420271068037,237.62673833143114,299.42456341131526,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,-0.033159731875787586,False,
1,D,PG25,False,40,1.0,1.0,1.1732652037838003,1.1532846700207917,0.7860923942478999,1.2377018269086209,0.7689428372444046,0.8427090556102959,25.743244324223078,110.1693467970918,0.9379305259211003,2.428323828245451e-05,0.7936113711719993,1.128244256665413,0.5094067644937108,0.07563313500615355,0.024055546061778628,0.03857805031949495,0.0,54.24478868420755,53.218095180536864,1.0266935036706855,130204.72842149991,130204.72842149991,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,260.39508152518533,328.114100911427,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,-0.1322150297521731,False,
1,E,PG25,False,40,1.0,1.0,1.1732652037838003,1.1532846700207917,0.7860923942478999,1.2377018269086209,0.7689428372444046,0.8427090556102959,25.743244324223078,110.1693467970918,0.9379305259211003,2.428323828245451e-05,0.7936113711719993,1.122853025253848,0.5098867351082714,0.07404406559229289,0.025255329232682193,0.03939706632745693,0.0,54.28919447801792,53.277058103243405,1.0121363747745136,121782.05713567896,121782.05713567896,119.99337567015172,115560.0,53.72717679082365,13.727176790823648,243.55066886275677,306.8890866609975,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,-0.05897440987546921,False,
1,D116,PG25,False,40,1.0,1.0,1.1732652037838003,1.1532846700207917,0.7860923942478999,1.2377018269086209,0.7689428372444046,0.8427090556102959,25.743244324223078,110.1693467970918,0.9379305259211003,2.428323828245451e-05,0.7936113711719993,1.1281239478114116,0.5093375802451171,0.0752747139174162,0.023898212638014744,0.03855993024885075,0.0,54.72925805769842,53.67262230062482,1.0566357570735931,121729.23803616762,121729.23803616762,116.0,115560.0,54.19893224298369,14.198932242983688,235.34319353659072,296.5471540422079,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461522,0.0054545766446872325,-0.05851511335797929,False,
2,baseline,PG25,False,40,1.0,1.0,1.017418364220521,0.8705677272119184,0.7754998593207691,1.1616283158117415,0.9156736747967913,0.8105972767645031,37.164299473931806,129.52203484659123,0.9334789017886667,7.025111808327121e-06,0.7841236445023878,0.5724310201252651,0.2473567535783647,1.1026692285273911,0.7286417091193788,1.3009562746685661,0.0,56.377376501262404,45.97113905624076,10.406237445021645,75428.85959669009,75428.85959669009,120.0,115560.0,53.72642027106809,13.726420271068093,150.85771919338018,192.3902183680686,0.004082813812605295,0.038,0.038,1.775435938785744,0.005694450843896859,0.0,True,
2,C,PG25,False,40,1.0,1.0,1.017418364220521,0.8705677272119184,0.7754998593207691,1.1616283158117415,0.9156736747967913,0.8105972767645031,37.164299473931806,129.52203484659123,0.9334789017886667,7.025111808327121e-06,0.7841236445023878,1.1357366766394739,0.5190084255489067,0.12029421848868743,0.04895409835767358,0.08380046213843467,0.0,54.97963691225783,53.27614551332141,1.7034913989364213,100672.6441905351,100672.6441905351,120.0,115560.0,53.72642027106809,13.726420271068093,201.3452883810702,256.77747354353255,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
2,D,PG25,False,40,1.0,1.0,1.017418364220521,0.8705677272119184,0.7754998593207691,1.1616283158117415,0.9156736747967913,0.8105972767645031,37.164299473931806,129.52203484659123,0.9334789017886667,7.025111808327121e-06,0.7841236445023878,1.1329404425655605,0.5175840374988135,0.1128687299875169,0.04483354346858217,0.07742642598646989,0.0,54.87714895482975,53.285866367612186,1.591282587217563,111444.97089153818,111444.97089153818,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,222.8776376456244,284.23787397338924,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
2,E,PG25,False,40,1.0,1.0,1.017418364220521,0.8705677272119184,0.7754998593207691,1.1616283158117415,0.9156736747967913,0.8105972767645031,37.164299473931806,129.52203484659123,0.9334789017886667,7.025111808327121e-06,0.7841236445023878,1.1287362711894944,0.5188646359758848,0.11330303674111336,0.04883187168919524,0.08170760211022765,0.0,54.94638243917143,53.33764382802934,1.608738611142087,103491.51888429341,103491.51888429341,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,206.97161173596035,263.9527747786594,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
2,D116,PG25,False,40,1.0,1.0,1.017418364220521,0.8705677272119184,0.7754998593207691,1.1616283158117415,0.9156736747967913,0.8105972767645031,37.164299473931806,129.52203484659123,0.9334789017886667,7.025111808327121e-06,0.7841236445023878,1.1328067074736785,0.517507445413432,0.11246537338540784,0.04462424304245465,0.07706276429462196,0.0,55.38229941197949,53.74275870878057,1.639540703198918,104208.8410573061,104208.8410573061,116.0,115560.0,54.19893224298369,14.198932242983688,201.47042604412513,256.93706274088976,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461516,0.0054545766446872325,0.0,True,
3,baseline,PG25,False,40,1.0,1.0,1.1642527833952805,1.1028767328113276,1.054648435342368,0.7802907402776955,0.956585841459086,0.817335217725186,35.56787983592869,107.11395955129134,1.0709078114916382,4.3811064990908655e-05,0.6325872547816669,0.5593757003009854,0.24621802385271865,1.102753154921452,0.7313405076989196,1.3049439899083866,0.0,56.32836895829797,45.9608160279152,10.367552930382772,91678.0088952993,91678.0088952993,120.0,115560.0,53.72642027106809,13.726420271068093,183.3560177905986,289.85095163493713,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
3,C,PG25,False,40,1.0,1.0,1.1642527833952805,1.1028767328113276,1.054648435342368,0.7802907402776955,0.956585841459086,0.817335217725186,35.56787983592869,107.11395955129134,1.0709078114916382,4.3811064990908655e-05,0.6325872547816669,1.0272385386945766,0.47083873859188957,0.19633111556225769,0.09097564970243695,0.15982832584392284,0.0,54.363892350941796,51.83758141742118,2.5263109335206195,116953.35810116434,116953.35810116434,120.0,115560.0,53.72642027106804,13.726420271068037,233.90671620232868,369.76198055564674,0.004082813812605295,0.038,0.038,1.775435938785744,0.005694450843896859,-0.016985722618820347,False,
3,D,PG25,False,40,1.0,1.0,1.1642527833952805,1.1028767328113276,1.054648435342368,0.7802907402776955,0.956585841459086,0.817335217725186,35.56787983592869,107.11395955129134,1.0709078114916382,4.3811064990908655e-05,0.6325872547816669,1.0331016178641044,0.47289939668350967,0.18646753383902698,0.08508003980614626,0.149571289708661,0.0,54.3571729069734,51.94370782321914,2.413465083754261,124523.54309111746,124523.54309111746,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,249.03333809851307,393.6742895404448,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,-0.08281341818363011,False,
3,E,PG25,False,40,1.0,1.0,1.1642527833952805,1.1028767328113276,1.054648435342368,0.7802907402776955,0.956585841459086,0.817335217725186,35.56787983592869,107.11395955129134,1.0709078114916382,4.3811064990908655e-05,0.6325872547816669,1.0314117618083596,0.47128199081507866,0.19183454510865325,0.08970170097356137,0.1577508197667973,0.0,54.32412131464008,51.859446413768524,2.4646749008715574,119178.77796049301,119178.77796049301,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,238.34439792871729,376.7771103940123,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999867,0.0054545766446872325,-0.03633719965646096,False,
3,D116,PG25,False,40,1.0,1.0,1.1642527833952805,1.1028767328113276,1.054648435342368,0.7802907402776955,0.956585841459086,0.817335217725186,35.56787983592869,107.11395955129134,1.0709078114916382,4.3811064990908655e-05,0.6325872547816669,1.032821567264768,0.47275268298498524,0.18722103379673916,0.08549508861948327,0.15030242357718643,0.0,54.85187462043615,52.346422443265396,2.5054521771707527,116419.51715403893,116419.51715403893,116.0,115560.0,54.19893224298369,14.198932242983688,225.07773316447526,355.80503948369824,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461513,0.0054545766446872325,-0.012343627426425455,False,
4,baseline,PG25,False,40,1.0,1.0,1.2420719991697424,0.8786902022973265,1.2549311920058872,0.7603910683953996,0.8166532953910903,0.9961053318105137,31.45793775361496,126.32391314922683,1.0471566796129173,1.9058331429959456e-06,0.5493012959708469,0.5787773132071078,0.24854761003363265,1.1004953915116165,0.7251647941956906,1.3034942647155399,0.0,56.23795483408736,45.964564810411616,10.273390023675745,90883.32091746065,90883.32091746065,120.0,115560.0,53.72642027106809,13.726420271068093,181.7666418349213,330.9051756625898,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
4,C,PG25,False,40,1.0,1.0,1.2420719991697424,0.8786902022973265,1.2549311920058872,0.7603910683953996,0.8166532953910903,0.9961053318105137,31.45793775361496,126.32391314922683,1.0471566796129173,1.9058331429959456e-06,0.5493012959708469,1.0391446743000834,0.470262826478188,0.19671286951619962,0.0928242781299985,0.1640024395872674,0.0,54.30973572236104,51.79519243123758,2.5145432911234593,115428.15034194935,115428.15034194935,120.0,115560.0,53.72642027106804,13.726420271068037,230.85630068389872,420.2726306623369,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,-0.0037230464517335033,False,
4,D,PG25,False,40,1.0,1.0,1.2420719991697424,0.8786902022973265,1.2549311920058872,0.7603910683953996,0.8166532953910903,0.9961053318105137,31.45793775361496,126.32391314922683,1.0471566796129173,1.9058331429959456e-06,0.5493012959708469,1.0444825286590238,0.47239083293368234,0.18682463238013877,0.08679372985220386,0.15383133738428803,0.0,54.30107273499908,51.89967409280604,2.401398642193044,122827.72388001792,122827.72388001792,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,245.6418869040776,447.1897093742058,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,-0.06806716417406886,False,
4,E,PG25,False,40,1.0,1.0,1.2420719991697424,0.8786902022973265,1.2549311920058872,0.7603910683953996,0.8166532953910903,0.9961053318105137,31.45793775361496,126.32391314922683,1.0471566796129173,1.9058331429959456e-06,0.5493012959708469,1.0358593811769747,0.47069907913624304,0.19232159217413894,0.09148332068722538,0.16174269878715059,0.0,54.27450138953782,51.81875429892733,2.455747090610487,117621.90409738809,117621.90409738809,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,235.2308220899408,428.2364229164776,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,-0.02279916606424427,False,
4,D116,PG25,False,40,1.0,1.0,1.2420719991697424,0.8786902022973265,1.2549311920058872,0.7603910683953996,0.8166532953910903,0.9961053318105137,31.45793775361496,126.32391314922683,1.0471566796129173,1.9058331429959456e-06,0.5493012959708469,1.0441199389497886,0.4722235768858356,0.18757995136785813,0.08726480671464573,0.1545707850083637,0.0,54.79382575336848,52.300846582093754,2.492979171274726,114876.13841881827,114876.13841881827,116.0,115560.0,54.19893224298369,14.198932242983688,222.09386760971532,404.3206692552616,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461522,0.0054545766446872325,0.0,True,
5,baseline,PG25,False,40,1.0,1.0,0.9106439363788748,1.1512898989378235,0.9350749196332613,0.7969242244429879,0.8177557728112902,1.131923068770566,26.04056871174745,126.14404577242482,0.9048728334566959,2.0112629810399976e-05,0.5288788473082074,0.5691651779341215,0.24392112257980675,1.114626110034753,0.737973881732548,1.3224809103263249,0.0,56.35910358724499,45.91583851516157,10.44326507208342,78597.35685593418,78597.35685593418,120.0,115560.0,53.72642027106804,13.726420271068037,157.19471371186836,297.22253879490506,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
5,C,PG25,False,40,1.0,1.0,0.9106439363788748,1.1512898989378235,0.9350749196332613,0.7969242244429879,0.8177557728112902,1.131923068770566,26.04056871174745,126.14404577242482,0.9048728334566959,2.0112629810399976e-05,0.5288788473082074,1.075282955849649,0.485408583707667,0.12358693227444023,0.0501756997754228,0.08909687202903228,0.0,54.255759985094414,52.605201179636936,1.6505588054574787,101889.57915364992,101889.57915364992,120.0,115560.0,53.72642027106809,13.726420271068093,203.77915830729984,385.3040433446306,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
5,D,PG25,False,40,1.0,1.0,0.9106439363788748,1.1512898989378235,0.9350749196332613,0.7969242244429879,0.8177557728112902,1.131923068770566,26.04056871174745,126.14404577242482,0.9048728334566959,2.0112629810399976e-05,0.5288788473082074,1.080521253851837,0.4866652453995225,0.11824909063571258,0.04687574199690428,0.08321944298694572,0.0,54.26002867274423,52.674189314142666,1.5858393586015609,109559.51847186509,109559.51847186509,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,219.10694097059056,414.28569526983676,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999867,0.0054545766446872325,0.0,True,
5,E,PG25,False,40,1.0,1.0,0.9106439363788748,1.1512898989378235,0.9350749196332613,0.7969242244429879,0.8177557728112902,1.131923068770566,26.04056871174745,126.14404577242482,0.9048728334566959,2.0112629810399976e-05,0.5288788473082074,1.0662600049962585,0.48562174957206333,0.11773596795779366,0.049122116267202635,0.08673205705759789,0.0,54.20272898540111,52.63328549742323,1.5694434879778782,104144.95394600576,104144.95394600576,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,208.27840971656198,393.8111928216075,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
5,D116,PG25,False,40,1.0,1.0,0.9106439363788748,1.1512898989378235,0.9350749196332613,0.7969242244429879,0.8177557728112902,1.131923068770566,26.04056871174745,126.14404577242482,0.9048728334566959,2.0112629810399976e-05,0.5288788473082074,1.0804825161979572,0.48662852892926795,0.11846937517402281,0.04698086064694833,0.08340805009777817,0.0,54.750702982939,53.107535907439114,1.643167075499889,102448.46947870083,102448.46947870083,116.0,115560.0,54.19893224298369,14.198932242983688,198.06704099215494,374.50361647141114,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.678584442346152,0.0054545766446872325,0.0,True,
6,baseline,PG25,False,40,1.0,1.0,0.9950619333671381,0.8723531658714531,0.8519764085764479,0.7432928449276205,0.8434812431025498,1.0108823903695718,39.91331558765676,90.99235241608889,0.9743977027633097,4.752291979816574e-05,0.538560983206536,0.5661191796065592,0.2491307112708294,1.1204165517817781,0.7232931586308433,1.326788244936562,0.0,56.28045820610606,45.904894991695244,10.375563214410818,79315.95813556174,79315.95813556174,120.0,115560.0,53.72642027106804,13.726420271068037,158.6319162711235,294.54773223014706,0.004082813812605295,0.038,0.038,1.7754359387857446,0.005694450843896859,0.0,True,
6,C,PG25,False,40,1.0,1.0,0.9950619333671381,0.8723531658714531,0.8519764085764479,0.7432928449276205,0.8434812431025498,1.0108823903695718,39.91331558765676,90.99235241608889,0.9743977027633097,4.752291979816574e-05,0.538560983206536,1.0491792896902448,0.4799403940542453,0.1534554622729456,0.06543894494775551,0.11955161233164027,0.0,54.27264599546635,52.26281540783987,2.0098305876264817,101676.68428013736,101676.68428013736,120.0,115560.0,53.72642027106804,13.726420271068037,203.35336856027473,377.58652204905366,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
6,D,PG25,False,40,1.0,1.0,0.9950619333671381,0.8723531658714531,0.8519764085764479,0.7432928449276205,0.8434812431025498,1.0108823903695718,39.91331558765676,90.99235241608889,0.9743977027633097,4.752291979816574e-05,0.538560983206536,1.051993567274452,0.48152027868547176,0.14678863857597318,0.06103580951718301,0.11207599679962814,0.0,54.27817432286736,52.345806078005694,1.9323682448616637,108910.43195592512,108910.43195592512,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,217.80883960143032,404.4274397759362,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,0.0,True,
6,E,PG25,False,40,1.0,1.0,0.9950619333671381,0.8723531658714531,0.8519764085764479,0.7432928449276205,0.8434812431025498,1.0108823903695718,39.91331558765676,90.99235241608889,0.9743977027633097,4.752291979816574e-05,0.538560983206536,1.053571599098621,0.48026971717365385,0.14712521333617723,0.06435713167383808,0.11618191366312938,0.0,54.22603711715544,52.300459160616185,1.9255779565392572,103842.52462727998,103842.52462727998,119.99337567015172,115560.0,53.72717679082365,13.727176790823648,207.67358446896984,385.6082986786435,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
6,D116,PG25,False,40,1.0,1.0,0.9950619333671381,0.8723531658714531,0.8519764085764479,0.7432928449276205,0.8434812431025498,1.0108823903695718,39.91331558765676,90.99235241608889,0.9743977027633097,4.752291979816574e-05,0.538560983206536,1.0519926254118697,0.48149410155444844,0.14696324162301433,0.06111162912897161,0.11221605118454256,0.0,54.769510166788336,52.76855625071187,2.000953916076469,101828.91218370637,101828.91218370637,116.0,115560.0,54.19893224298369,14.198932242983688,196.8692302218323,365.5467743869848,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461516,0.0054545766446872325,0.0,True,
7,baseline,PG25,False,40,1.0,1.0,0.9312899030863274,0.9330899259555129,1.1387394795562078,0.927515958828271,0.8232577624961641,1.1630531910333388,39.5414644514214,111.16665704736795,1.0157379819633054,6.251763703423667e-06,0.651224887978297,0.576345333935341,0.2472869130497531,1.1079663123781516,0.7285843719910996,1.3095575479865578,0.0,56.34511033118815,45.948917322288594,10.396193008899559,76744.96569301211,76744.96569301211,120.0,115560.0,53.72642027106809,13.726420271068093,153.48993138602424,235.69420367598036,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
7,C,PG25,False,40,1.0,1.0,0.9312899030863274,0.9330899259555129,1.1387394795562078,0.927515958828271,0.8232577624961641,1.1630531910333388,39.5414644514214,111.16665704736795,1.0157379819633054,6.251763703423667e-06,0.651224887978297,1.0996767824332734,0.5002735008526349,0.05709032808973094,0.013384560358514791,0.030822757976432868,0.0,54.16221405552636,53.37354854124396,0.7886655142823997,100436.03306155963,100436.03306155963,120.0,115560.0,53.72642027106809,13.726420271068093,200.87206612311928,308.45268636264655,0.004082813812605295,0.038,0.038,1.775435938785744,0.005694450843896859,0.0,True,
7,D,PG25,False,40,1.0,1.0,0.9312899030863274,0.9330899259555129,1.1387394795562078,0.927515958828271,0.8232577624961641,1.1630531910333388,39.5414644514214,111.16665704736795,1.0157379819633054,6.251763703423667e-06,0.651224887978297,1.1029305686459543,0.5004324299814684,0.058826651204800365,0.012725448083086828,0.03048745262403344,0.0,54.1581046766006,53.34750205576745,0.8106026208331514,109203.05842671025,109203.05842671025,119.99337567015172,115560.0,53.72717679082365,13.727176790823648,218.39406023542952,335.3588971598208,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999867,0.0054545766446872325,0.0,True,
7,E,PG25,False,40,1.0,1.0,0.9312899030863274,0.9330899259555129,1.1387394795562078,0.927515958828271,0.8232577624961641,1.1630531910333388,39.5414644514214,111.16665704736795,1.0157379819633054,6.251763703423667e-06,0.651224887978297,1.0917213971829507,0.5003477984061204,0.04782025058711588,0.01337162606679036,0.02707984355829371,0.0,54.108601167058794,53.44697752199397,0.6616236450648216,102888.52998529485,102888.52998529485,119.99337567015172,115560.0,53.72717679082365,13.727176790823648,205.7657005112526,315.9671939904576,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999867,0.0054545766446872325,0.0,True,
7,D116,PG25,False,40,1.0,1.0,0.9312899030863274,0.9330899259555129,1.1387394795562078,0.927515958828271,0.8232577624961641,1.1630531910333388,39.5414644514214,111.16665704736795,1.0157379819633054,6.251763703423667e-06,0.651224887978297,1.1026855237057949,0.5002981305793364,0.05883850183759224,0.012903021238364867,0.030554731666967965,0.0,54.64565797322206,53.806838181740204,0.8388197914818534,102136.26649323602,102136.26649323602,116.0,115560.0,54.19893224298369,14.198932242983688,197.46344855358964,303.21852281568573,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461513,0.0054545766446872325,0.0,True,
8,baseline,PG25,False,40,1.0,1.0,1.0746507561313525,1.001261960876256,1.2072097211496804,1.185531523522991,0.7744231658375729,0.9858329705700106,35.61098839937516,124.5764670285422,0.9478459044340357,4.0725112063125944e-05,0.5367478931113454,0.5821020964901351,0.24842758149053393,1.1201373197526234,0.7256562379244147,1.3256621417429546,0.0,56.31810163548187,45.90775213950337,10.410349495978494,87904.28034197487,87904.28034197487,120.0,115560.0,53.72642027106809,13.726420271068093,175.80856068394974,327.54401636277913,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
8,C,PG25,False,40,1.0,1.0,1.0746507561313525,1.001261960876256,1.2072097211496804,1.185531523522991,0.7744231658375729,0.9858329705700106,35.61098839937516,124.5764670285422,0.9478459044340357,4.0725112063125944e-05,0.5367478931113454,1.1274174421149072,0.5086162634999244,0.07216982299926082,0.02235562974689415,0.03871559335204749,0.0,54.19258346766662,53.215619273309585,0.9769641943570377,116152.50176867291,116152.50176867291,120.0,115560.0,53.72642027106804,13.726420271068037,232.30500353734584,432.8009602250184,0.004082813812605295,0.038,0.038,1.7754359387857446,0.005694450843896859,-0.01002175451019923,False,
8,D,PG25,False,40,1.0,1.0,1.0746507561313525,1.001261960876256,1.2072097211496804,1.185531523522991,0.7744231658375729,0.9858329705700106,35.61098839937516,124.5764670285422,0.9478459044340357,4.0725112063125944e-05,0.5367478931113454,1.1259253246772487,0.5080765705965904,0.06951382215883975,0.020506074318025976,0.0380202640460598,0.0,54.165614338331864,53.225186637913566,0.9404277004182973,127110.90382385168,127110.90382385168,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,254.20777390513265,473.6073996146989,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,-0.10531220716392765,False,
8,E,PG25,False,40,1.0,1.0,1.0746507561313525,1.001261960876256,1.2072097211496804,1.185531523522991,0.7744231658375729,0.9858329705700106,35.61098839937516,124.5764670285422,0.9478459044340357,4.0725112063125944e-05,0.5367478931113454,1.1215838274914027,0.5086059294396037,0.06636755778701285,0.022916299903025916,0.03480428091748241,0.0,54.16645110825766,53.266222147487326,0.9002289607703347,119015.55938891333,119015.55938891333,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,238.0179788057855,443.4446447960439,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,-0.03491790772968113,False,
8,D116,PG25,False,40,1.0,1.0,1.0746507561313525,1.001261960876256,1.2072097211496804,1.185531523522991,0.7744231658375729,0.9858329705700106,35.61098839937516,124.5764670285422,0.9478459044340357,4.0725112063125944e-05,0.5367478931113454,1.1257165765641868,0.5079668739136114,0.06893638955290066,0.020264183418806665,0.03797761935045308,0.0,54.644549983214176,53.68028002107434,0.9642699621398378,118847.0862991558,118847.0862991558,116.0,115560.0,54.19893224298369,14.198932242983688,229.7710335117012,428.0799914831458,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461516,0.0054545766446872325,-0.03345292434048518,False,
9,baseline,PG25,False,40,1.0,1.0,0.837278881043908,1.2705968070447482,1.1715742338057467,1.0329152325638806,0.8511901238692505,0.989850111409457,28.213016279681902,110.40347916033897,1.0081750965653835,4.5096193746645893e-05,0.7383035263110123,0.548812119841732,0.23903728402339822,1.10676757623984,0.7516036328865755,1.3196138692476211,0.0,56.343470070501326,45.923145238811685,10.42032483168964,81651.08563284093,81651.08563284093,120.0,115560.0,53.72642027106809,13.726420271068093,163.30217126568186,221.18568508216822,0.004082813812605295,0.038,0.038,1.7754359387857446,0.005694450843896859,0.0,True,
9,C,PG25,False,40,1.0,1.0,0.837278881043908,1.2705968070447482,1.1715742338057467,1.0329152325638806,0.8511901238692505,0.989850111409457,28.213016279681902,110.40347916033897,1.0081750965653835,4.5096193746645893e-05,0.7383035263110123,1.0949485432468211,0.5020901921219854,0.04620237990823953,0.011154014358416377,0.024827765079314185,0.0,54.07529829082762,53.439338122299716,0.6359601685279017,108246.0941801686,108246.0941801686,120.0,115560.0,53.72642027106804,13.726420271068037,216.4921883603372,293.22924873738083,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
9,D,PG25,False,40,1.0,1.0,0.837278881043908,1.2705968070447482,1.1715742338057467,1.0329152325638806,0.8511901238692505,0.989850111409457,28.213016279681902,110.40347916033897,1.0081750965653835,4.5096193746645893e-05,0.7383035263110123,1.0980346670641281,0.5021119502416834,0.04890294602304473,0.010881717645133874,0.02544123506622348,0.0,54.084919587200375,53.41272660859727,0.6721929786031069,117903.43942678528,117903.43942678528,119.99337567015172,115560.0,53.72717679082365,13.727176790823648,235.79386166568707,319.37252534042256,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,-0.025247299363350233,False,
9,E,PG25,False,40,1.0,1.0,0.837278881043908,1.2705968070447482,1.1715742338057467,1.0329152325638806,0.8511901238692505,0.989850111409457,28.213016279681902,110.40347916033897,1.0081750965653835,4.5096193746645893e-05,0.7383035263110123,1.1010647171543184,0.5021140409692865,0.04573030569025185,0.011060959989715699,0.02610862373254633,0.0,54.001745180583214,53.37846350758156,0.6232816730016566,110876.16294190529,110876.16294190529,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,221.74008454588326,300.3372957648244,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
9,D116,PG25,False,40,1.0,1.0,0.837278881043908,1.2705968070447482,1.1715742338057467,1.0329152325638806,0.8511901238692505,0.989850111409457,28.213016279681902,110.40347916033897,1.0081750965653835,4.5096193746645893e-05,0.7383035263110123,1.0978263129776005,0.5019925006158251,0.04895063738519296,0.010922070635383198,0.025529091167642844,0.0,54.57025898270075,53.87413547915395,0.6961235035468007,110240.79936527948,110240.79936527948,116.0,115560.0,54.19893224298369,14.198932242983688,213.132212106207,288.6783071064793,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461516,0.0054545766446872325,0.0,True,
10,baseline,PG25,False,40,1.0,1.0,1.203330557372312,1.076649182183814,0.8824712816694101,0.7827961305907086,0.8190690318669585,1.1066774504082697,39.11964256252608,96.31605639550142,0.9792350800883092,1.5413280806422585e-05,0.6172517567411749,0.5748651730203657,0.24240935745439487,1.1143056370362017,0.7439115667579121,1.3224877104256905,0.0,56.406035107132254,45.915821206372584,10.49021390075967,89383.48078627119,89383.48078627119,120.0,115560.0,53.72642027106809,13.726420271068093,178.76696157254239,289.6175824858813,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
10,C,PG25,False,40,1.0,1.0,1.203330557372312,1.076649182183814,0.8824712816694101,0.7827961305907086,0.8190690318669585,1.1066774504082697,39.11964256252608,96.31605639550142,0.9792350800883092,1.5413280806422585e-05,0.6172517567411749,1.046158167872245,0.47263921467167497,0.19108886280824192,0.08761008985765209,0.15278210500672915,0.0,54.38228324581826,51.90983271319885,2.472450532619405,114775.93046840487,114775.93046840487,120.0,115560.0,53.72642027106809,13.726420271068093,229.55186093680973,371.8934104760516,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
10,D,PG25,False,40,1.0,1.0,1.203330557372312,1.076649182183814,0.8824712816694101,0.7827961305907086,0.8190690318669585,1.1066774504082697,39.11964256252608,96.31605639550142,0.9792350800883092,1.5413280806422585e-05,0.6172517567411749,1.0504198034230101,0.47467301478289586,0.18176070467380692,0.08194340639153146,0.14298967521447642,0.0,54.37753778185805,52.0123826479753,2.3651551338827517,122355.76002739383,122355.76002739383,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,244.69801130623335,396.43145383357694,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999856,0.0054545766446872325,-0.06396313067298982,False,
10,E,PG25,False,40,1.0,1.0,1.203330557372312,1.076649182183814,0.8824712816694101,0.7827961305907086,0.8190690318669585,1.1066774504082697,39.11964256252608,96.31605639550142,0.9792350800883092,1.5413280806422585e-05,0.6172517567411749,1.0434467489299062,0.47298018316148094,0.18509514281202444,0.08623117286355039,0.14960529521222268,0.0,54.33589612276427,51.943355037083734,2.3925410856805343,117018.4892169956,117018.4892169956,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,234.02405894947586,379.13874913053746,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,-0.01755208014778783,False,
10,D116,PG25,False,40,1.0,1.0,1.203330557372312,1.076649182183814,0.8824712816694101,0.7827961305907086,0.8190690318669585,1.1066774504082697,39.11964256252608,96.31605639550142,0.9792350800883092,1.5413280806422585e-05,0.6172517567411749,1.0503617566408252,0.47463853856831845,0.18195758036190476,0.08204196576970954,0.1431667234139149,0.0,54.87214851639084,52.42337354480043,2.44877497159041,114409.18390227201,114409.18390227201,116.0,115560.0,54.19893224298369,14.198932242983688,221.1910888777259,358.3482533051346,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461518,0.0054545766446872325,0.0,True,
11,baseline,PG25,False,40,1.0,1.0,0.7331735619960841,1.1022479880883829,0.899693518947524,0.8851235523949271,0.7629796621067186,1.176091505791181,28.83070788563781,112.58598361466117,0.9387514324461598,4.194364105018238e-05,0.668500292823089,0.5455116388937703,0.2454413659432636,1.089581036490634,0.7329942401856433,1.290818639384539,0.0,56.28023500503821,45.997544129647,10.28269087539121,70659.67163781436,70659.67163781436,120.0,115560.0,53.72642027106809,13.726420271068093,141.3193432756287,211.39757871882827,0.004082813812605295,0.038,0.038,1.7754359387857435,0.005694450843896859,0.0,True,
11,C,PG25,False,40,1.0,1.0,0.7331735619960841,1.1022479880883829,0.899693518947524,0.8851235523949271,0.7629796621067186,1.176091505791181,28.83070788563781,112.58598361466117,0.9387514324461598,4.194364105018238e-05,0.668500292823089,1.0861925438799185,0.5030495976623784,0.0381820312783829,0.00968160106882477,0.024211290895913458,0.0,54.066421065833026,53.53802327680853,0.5283977890244955,92942.5101726476,92942.5101726476,120.0,115560.0,53.72642027106804,13.726420271068037,185.8850203452952,278.06273585954517,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
11,D,PG25,False,40,1.0,1.0,0.7331735619960841,1.1022479880883829,0.899693518947524,0.8851235523949271,0.7629796621067186,1.176091505791181,28.83070788563781,112.58598361466117,0.9387514324461598,4.194364105018238e-05,0.668500292823089,1.08650510080693,0.5030133348693338,0.038790679704560765,0.00949283752758822,0.024704235390613116,0.0,54.074294183682525,53.53721500474404,0.5370791789384839,101353.32227813631,101353.32227813631,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,202.69545459230613,303.20922334427036,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
11,E,PG25,False,40,1.0,1.0,0.7331735619960841,1.1022479880883829,0.899693518947524,0.8851235523949271,0.7629796621067186,1.176091505791181,28.83070788563781,112.58598361466117,0.9387514324461598,4.194364105018238e-05,0.668500292823089,1.0921629017074355,0.5030950437427275,0.04072869578356965,0.009957768054731779,0.02210052023899804,0.0,54.0368841632353,53.477016782465455,0.5598673807698447,95328.43127657156,95328.43127657156,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,190.64633777026486,285.18512230587345,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
11,D116,PG25,False,40,1.0,1.0,0.7331735619960841,1.1022479880883829,0.899693518947524,0.8851235523949271,0.7629796621067186,1.176091505791181,28.83070788563781,112.58598361466117,0.9387514324461598,4.194364105018238e-05,0.668500292823089,1.086327986865371,0.5029012346818637,0.03883948908280302,0.00944454335923618,0.02477594573099122,0.0,54.55902648335683,54.00269248425582,0.5563339991010139,94762.16373406906,94762.16373406906,116.0,115560.0,54.19893224298369,14.198932242983688,183.20684988586686,274.05649908122103,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461518,0.0054545766446872325,0.0,True,
12,baseline,PG25,False,40,1.0,1.0,0.871105281067239,0.9718484557457541,1.0777548946937987,1.2032234278378333,0.8264159178052196,1.1898894840675078,26.41684900212519,111.80323366882412,1.0782386160123414,2.3619619841327952e-05,0.5830813055906452,0.5684681609048583,0.2415725426889603,1.1049247106228999,0.7448406161856098,1.3147556560732576,0.0,56.32295836932019,45.93556780429094,10.38739056502925,74956.47786397583,74956.47786397583,120.0,115560.0,53.72642027106804,13.726420271068037,149.91295572795167,257.10471985736876,0.004082813812605295,0.038,0.038,1.7754359387857446,0.005694450843896859,0.0,True,
12,C,PG25,False,40,1.0,1.0,0.871105281067239,0.9718484557457541,1.0777548946937987,1.2032234278378333,0.8264159178052196,1.1898894840675078,26.41684900212519,111.80323366882412,1.0782386160123414,2.3619619841327952e-05,0.5830813055906452,1.1397560290244904,0.5210377601580729,0.13206540841525108,0.05422170858082387,0.09422462711858495,0.0,55.15171503256215,53.26669939730192,1.8850156352602312,100816.62065938677,100816.62065938677,120.0,115560.0,53.72642027106804,13.726420271068037,201.63324131877354,345.8063899245143,0.004082813812605295,0.038,0.038,1.7754359387857446,0.005694450843896859,0.0,True,
12,D,PG25,False,40,1.0,1.0,0.871105281067239,0.9718484557457541,1.0777548946937987,1.2032234278378333,0.8264159178052196,1.1898894840675078,26.41684900212519,111.80323366882412,1.0782386160123414,2.3619619841327952e-05,0.5830813055906452,1.1393200896769262,0.5194354289418537,0.12515309856749365,0.049646543637174106,0.08636705316221734,0.0,55.022469266429994,53.250065963473446,1.7724033029565476,111944.83486466882,111944.83486466882,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,223.87731040415508,383.9555620418555,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
12,E,PG25,False,40,1.0,1.0,0.871105281067239,0.9718484557457541,1.0777548946937987,1.2032234278378333,0.8264159178052196,1.1898894840675078,26.41684900212519,111.80323366882412,1.0782386160123414,2.3619619841327952e-05,0.5830813055906452,1.1369479689830393,0.5208187117660591,0.1286904268274169,0.05376834040564012,0.09272851738210314,0.0,55.127608794095124,53.28990114558661,1.8377076485085126,103715.04841297075,103715.04841297075,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,207.4186461144262,355.72851354635156,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
12,D116,PG25,False,40,1.0,1.0,0.871105281067239,0.9718484557457541,1.0777548946937987,1.2032234278378333,0.8264159178052196,1.1898894840675078,26.41684900212519,111.80323366882412,1.0782386160123414,2.3619619841327952e-05,0.5830813055906452,1.1391796574232667,0.5193461697515467,0.12468680019665404,0.049398055603427235,0.0859367200800144,0.0,55.53135421031823,53.70560546150284,1.8257487488153856,104686.97210219111,104686.97210219111,116.0,115560.0,54.19893224298369,14.198932242983688,202.39481273090283,347.11250522066126,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461522,0.0054545766446872325,0.0,True,
13,baseline,PG25,False,40,1.0,1.0,0.9355321374744648,1.1904728487943785,1.0410879005155065,1.0897746108093116,0.8844789360345107,1.1016022118696123,28.34585669234517,116.26575955966584,1.0537400149163298,4.3773558185890774e-05,0.6019760748751051,0.5561179919864054,0.24684875410549284,1.1045452028128122,0.7294523037059265,1.3150864226340426,0.0,56.16126461937603,45.93472037356895,10.226544245807077,82680.19189597636,82680.19189597636,120.0,115560.0,53.72642027106809,13.726420271068093,165.36038379195273,274.6959400774538,0.004082813812605295,0.038,0.038,1.775435938785744,0.005694450843896859,0.0,True,
13,C,PG25,False,40,1.0,1.0,0.9355321374744648,1.1904728487943785,1.0410879005155065,1.0897746108093116,0.8844789360345107,1.1016022118696123,28.34585669234517,116.26575955966584,1.0537400149163298,4.3773558185890774e-05,0.6019760748751051,1.0983846755865858,0.506408999675856,0.042605009565640325,0.015771475186894236,0.022976942819822068,0.0,54.04868007422215,53.46545042652275,0.5832296476993974,109128.18037745719,109128.18037745719,120.0,115560.0,53.72642027106804,13.726420271068037,218.2563607549144,362.5665036607927,0.004082813812605295,0.038,0.038,1.7754359387857446,0.005694450843896859,0.0,True,
13,D,PG25,False,40,1.0,1.0,0.9355321374744648,1.1904728487943785,1.0410879005155065,1.0897746108093116,0.8844789360345107,1.1016022118696123,28.34585669234517,116.26575955966584,1.0537400149163298,4.3773558185890774e-05,0.6019760748751051,1.0979056233967004,0.5060822504643413,0.041429833376240656,0.014783564589521559,0.021959973651196625,0.0,54.03487045492756,53.46798756628249,0.5668828886450683,119269.87211084168,119269.87211084168,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,238.52657617211963,396.2392960909749,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,-0.037129322702971125,False,
13,E,PG25,False,40,1.0,1.0,0.9355321374744648,1.1904728487943785,1.0410879005155065,1.0897746108093116,0.8844789360345107,1.1016022118696123,28.34585669234517,116.26575955966584,1.0537400149163298,4.3773558185890774e-05,0.6019760748751051,1.104085969533789,0.5063927863218513,0.05071224406273809,0.016046402050132587,0.026482144934505278,0.0,54.09995385668111,53.40627496823316,0.6936788884479483,111845.16510225613,111845.16510225613,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,223.6779818834194,371.57287676229816,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,
13,D116,PG25,False,40,1.0,1.0,0.9355321374744648,1.1904728487943785,1.0410879005155065,1.0897746108093116,0.8844789360345107,1.1016022118696123,28.34585669234517,116.26575955966584,1.0537400149163298,4.3773558185890774e-05,0.6019760748751051,1.097724601481647,0.5059866730891255,0.04093231278239882,0.014595434625569738,0.021506390452561,0.0,54.510464069858756,53.93135008784549,0.5791139820132685,111516.53117168215,111516.53117168215,116.0,115560.0,54.19893224298369,14.198932242983688,215.59862693191883,358.151487958471,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461522,0.0054545766446872325,0.0,True,
14,baseline,PG25,False,40,1.0,1.0,1.1950986756722182,0.761277455504093,1.0439615173730565,0.9709962383508786,0.889123310367211,0.9014399754784131,36.014047071670404,120.44307573356852,1.0947390643747417,2.1989257898714712e-05,0.743187509610196,0.5820172505835887,0.24476413873721556,1.1081471738948583,0.7372580010542471,1.3158875144438353,0.0,56.30784103101786,45.93266896226805,10.375172068749805,86993.93294632933,86993.93294632933,120.0,115560.0,53.72642027106804,13.726420271068037,173.98786589265865,234.1103202661678,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,
14,C,PG25,False,40,1.0,1.0,1.1950986756722182,0.761277455504093,1.0439615173730565,0.9709962383508786,0.889123310367211,0.9014399754784131,36.014047071670404,120.44307573356852,1.0947390643747417,2.1989257898714712e-05,0.743187509610196,1.088252122480585,0.4928964612993414,0.08283802233101828,0.032183408371812404,0.05305877958534152,0.0,54.16215368546722,53.03589980768089,1.1262538777863256,113627.44291089033,113627.44291089033,120.0,115560.0,53.72642027106809,13.726420271068093,227.25488582178065,305.7840489555274,0.004082813812605295,0.038,0.038,1.775435938785744,0.005694450843896859,0.0,True,
14,D,PG25,False,40,1.0,1.0,1.1950986756722182,0.761277455504093,1.0439615173730565,0.9709962383508786,0.889123310367211,0.9014399754784131,36.014047071670404,120.44307573356852,1.0947390643747417,2.1989257898714712e-05,0.743187509610196,1.0918536498568052,0.4936035516751359,0.08004899357381469,0.030311325445783008,0.049922540221890264,0.0,54.16641309469338,53.07549860899002,1.0909144857033652,122760.78452221943,122760.78452221943,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,245.50801557895372,330.34464708337657,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,-0.06748508280190808,False,
14,E,PG25,False,40,1.0,1.0,1.1950986756722182,0.761277455504093,1.0439615173730565,0.9709962383508786,0.889123310367211,0.9014399754784131,36.014047071670404,120.44307573356852,1.0947390643747417,2.1989257898714712e-05,0.743187509610196,1.0924627381827499,0.4929737706089648,0.07598248874085546,0.031179347359726457,0.050679741622168595,0.0,54.09647938306921,53.06609028452016,1.0303890985490511,116170.6674850181,116170.6674850181,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,232.32850908970096,312.61089036810904,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999858,0.0054545766446872325,-0.010179717261026964,False,
14,D116,PG25,False,40,1.0,1.0,1.1950986756722182,0.761277455504093,1.0439615173730565,0.9709962383508786,0.889123310367211,0.9014399754784131,36.014047071670404,120.44307573356852,1.0947390643747417,2.1989257898714712e-05,0.743187509610196,1.091662844236003,0.49349521672341096,0.08065562388529872,0.03057956118135235,0.050469566431257176,0.0,54.654412530643924,53.517863223508584,1.1365493071353399,114789.87471981569,114789.87471981569,116.0,115560.0,54.19893224298369,14.198932242983688,221.927091124977,298.61520579292085,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461518,0.0054545766446872325,0.0,True,
