M_flow,CV_flow,M_thermal,RMS_target_error,max_abs_target_error,zero_load_flow_fraction,T_out_max_C,T_out_min_C,outlet_spread_K,rack_dp_Pa,system_dp_Pa,rack_flow_LPM,heat_W,T_return_C,rack_deltaT_K,pump_hydraulic_W,pump_electrical_W,header_volume_m3,min_header_ID_m,max_header_ID_m,max_header_velocity_m_s,resolved_fluid_volume_m3,minimum_normalized_margin,feasible,design,objective
0.5364589663859313,0.24451111320721097,1.057289007175159,0.7349159697275627,1.265297422941159,0.0,55.96999582540781,46.06506379464389,9.904932030763916,79833.85472782559,79833.85472782559,120.0,115560.0,53.72642027106809,13.726420271068093,159.66770945565116,266.11284909275196,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,D,0.8021786427046973
0.9644695376178709,0.44613821936951725,0.2939617191680457,0.16023919104447215,0.27822150305007687,0.0,54.573816901862074,50.98607850453993,3.5877383973221413,96140.91966382707,96140.91966382707,117.33671780453106,115560.0,54.03745046189357,14.03745046189357,188.01433266770948,313.3572211128492,0.004487827717627456,0.028855838127288765,0.04496272460045409,1.6289462446826657,0.00609946474891902,0.0,True,D,0.21842591197605807
1.0265366067792216,0.4764059655156309,0.14571085386089602,0.07403225968213444,0.12969444411006936,0.0,54.452282930029014,52.52935398596537,1.9229289440636421,99702.50684568007,99702.50684568007,116.38897874043305,115560.0,54.1515598036238,14.151559803623798,193.40454916049563,322.34091526749273,0.004089029359438637,0.02699569706558045,0.0449488803627988,1.3359868523490694,0.005700666390730201,0.0,True,D,0.12763005431150742
0.9699968279688977,0.44555785468610404,0.30267491601823515,0.16226574705387947,0.2834910839832922,0.0,54.85416455831512,51.10156030546233,3.752604252852791,94373.60228461551,94373.60228461551,115.63779348038429,115560.0,54.24333024097007,14.243330240970067,181.88591884980488,303.14319808300814,0.00371032649745681,0.023276602288303586,0.0443445946874886,1.7681855077657844,0.005321963528748374,0.0,True,D,0.2171309423529493
0.5364589663859313,0.24451111320721097,1.057289007175159,0.7349159697275627,1.265297422941159,0.0,55.96999582540781,46.06506379464389,9.904932030763916,79833.85472782559,79833.85472782559,120.0,115560.0,53.72642027106809,13.726420271068093,159.66770945565116,266.11284909275196,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,A,0.8021786427046973
0.5364534974516862,0.24451075799792046,1.0572873569915968,0.7349168159210717,1.265297096238676,0.0,55.9699687305299,46.06506466870809,9.90490406182181,79832.97896560907,79832.97896560907,120.0,115560.0,53.72642027106804,13.726420271068037,159.66595793121814,266.1099298853636,0.004083351042620517,0.0380025,0.0380025,1.7752023518453945,0.005694988073912081,0.0,True,A,0.8021811353215663
0.5378824939562165,0.2446040517670851,1.0577187427577426,0.7346958470108641,1.2653826234623233,0.0,55.97705304363558,46.06483585662926,9.91221718700632,80061.83302461164,80061.83302461164,120.0,115560.0,53.72642027106804,13.726420271068037,160.1236660492233,266.8727767487055,0.003950005309839475,0.0373768457827447,0.0373768457827447,1.8351302860817846,0.005561642341131039,0.0,True,A,0.8015563457754717
0.5378765345959369,0.24460366070233852,1.0577169429013413,0.734696767954252,1.2653822661170067,0.0,55.977023480707146,46.06483681260386,9.912186668103288,80060.87852614642,80060.87852614642,120.0,115560.0,53.72642027106809,13.726420271068093,160.12175705229285,266.8695950871548,0.0039505337302194994,0.037379345782744704,0.037379345782744704,1.8348848204537491,0.005562170761511063,0.0,True,A,0.8015588469152166
0.5472793770925521,0.24524152731903126,1.0605652331031028,0.7332495321782201,1.2659527401679898,0.0,56.02386569651611,46.06331105708961,9.960554639426505,81568.6034546927,81568.6034546927,120.0,115560.0,53.72642027106809,13.726420271068093,163.13720690938538,271.89534484897564,0.0033168376381093687,0.034250421101656325,0.034250421101656325,2.185447454823914,0.004928474669400933,0.0,True,A,0.7983696712412222
0.54727000847914,0.2452408710391721,1.0605623870432417,0.7332509683393149,1.2659521653908186,0.0,56.023818830160735,46.06331259396768,9.960506236193055,81567.09912343722,81567.09912343722,120.0,115560.0,53.72642027106809,13.726420271068093,163.13419824687443,271.8903304114574,0.003317321859701746,0.03425292110165632,0.03425292110165632,2.1851284502499277,0.004928958890993309,0.0,True,A,0.7983722898805019
0.5364589663859313,0.24451111320721097,1.057289007175159,0.7349159697275627,1.265297422941159,0.0,55.96999582540781,46.06506379464389,9.904932030763916,79833.85472782559,79833.85472782559,120.0,115560.0,53.72642027106809,13.726420271068093,159.66770945565116,266.11284909275196,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,B,0.8021786427046973
0.5364562045840527,0.24451093409511312,1.057288171509904,0.7349163962268089,1.2652972555867055,0.0,55.96998212190289,46.0650642423862,9.904917879516688,79833.41364763901,79833.41364763901,120.0,115560.0,53.72642027106809,13.726420271068093,159.66682729527804,266.1113788254634,0.004083082427612907,0.038,0.0380025,1.775435938785744,0.005694719458904471,0.0,True,B,0.8021798909091422
0.5405563376797459,0.24478461857492018,1.0584714107642836,0.734271600519039,1.2654910310190943,0.0,55.98983448687301,46.06454585731069,9.925288629562317,80288.69662508533,80288.69662508533,120.0,115560.0,53.72642027106809,13.726420271068093,160.57739325017067,267.62898875028446,0.00408273215741742,0.037998479999999994,0.038,1.7754359387857443,0.005694369188708984,0.0,True,B,0.8017397687077455
0.5364562592617654,0.24451093710699803,1.0572881926582276,0.7349163894196385,1.2652972635928015,0.0,55.96998243404522,46.065064220966576,9.904918213078645,79833.42004614454,79833.42004614454,120.0,115560.0,53.72642027106804,13.726420271068037,159.66684009228908,266.11140015381517,0.004083082427612907,0.038,0.0380025,1.7752023518453945,0.005694719458904471,0.0,True,B,0.8021798871150777
0.5405833116398463,0.24478631490007938,1.058479701153203,0.7342677449658513,1.2654929299156614,0.0,55.989969476178544,46.06454077785003,9.925428698328517,80291.70366918255,80291.70366918255,120.0,115560.0,53.72642027106809,13.726420271068093,160.5834073383651,267.6390122306085,0.00408273215741742,0.037998479999999994,0.038,1.775438569064131,0.005694369188708984,0.0,True,B,0.8017372874646806
0.5481731237603429,0.2452186333119826,1.0622145813618433,0.7334160219516876,1.2673646387274515,0.0,56.039862154050866,46.059538177414424,9.980323976636441,81133.10590622069,81133.10590622069,120.0,115560.0,53.72642027106804,13.726420271068037,162.26621181244138,270.443686354069,0.0036725117164987647,0.03412469170953888,0.03792212171913303,1.7893655015914112,0.005284148747790329,0.0,True,B,0.7997710405228475
0.5454768684187021,0.24510411709339316,1.0602241680816726,0.733567992857277,1.2660480021587106,0.0,56.0164995277334,46.06305634990741,9.953443177825989,80835.83527564254,80835.83527564254,120.0,115560.0,53.72642027106804,13.726420271068037,161.6716705512851,269.45278425214184,0.003977103100875718,0.03702717053624699,0.03798047952182912,1.77891466178981,0.005588740132167282,0.0,True,B,0.8008967827776274
0.5450648792680121,0.24508521159761676,1.0599362716378187,0.7335976518072473,1.265863435019796,0.0,56.01308329255107,46.06354985657259,9.94953343597848,80790.29995205873,80790.29995205873,120.0,115560.0,53.72642027106804,13.726420271068037,161.58059990411746,269.3009998401958,0.004029594964411382,0.03751233090180217,0.03799021705640182,1.7771782819362811,0.005641231995702946,0.0,True,B,0.8010980034539301
0.5448624513649873,0.24507578644128641,1.0597964128241488,0.7336128390136089,1.2657743899036102,0.0,56.01141950733137,46.063787979465815,9.947631527865553,80767.9123611815,80767.9123611815,120.0,115560.0,53.72642027106809,13.726420271068093,161.535824722363,269.2263745372717,0.004056039642724854,0.037755178946604226,0.037995089357321335,1.7763102575310565,0.005667676674016418,0.0,True,B,0.8011999786744731
0.5447620760639403,0.2450710797088508,1.05972745420295,0.733620519246885,1.2657306386055884,0.0,56.010598106156465,46.06390498527463,9.946693120881832,80756.80768077384,80756.80768077384,120.0,115560.0,53.72642027106804,13.726420271068037,161.5136153615477,269.1893589359128,0.004069316529247426,0.0378767133856977,0.03799752726195872,1.7758761318381828,0.00568095356053899,0.0,True,B,0.801251319185915
0.5447120809533974,0.2450687271654944,1.0596932041022606,0.733624381545087,1.2657089465737543,0.0,56.01018987029306,46.063962998798786,9.946226871494275,80751.27571987131,80751.27571987131,120.0,115560.0,53.72642027106804,13.726420271068037,161.50255143974263,269.17091906623773,0.004075970659391039,0.037937526729653594,0.037998747024085726,1.7756589745894578,0.005687607690682603,0.0,True,B,0.8012770847750459
0.544687128994568,0.2450675509990836,1.0596761344177361,0.7336263183445815,1.265698145162009,0.0,56.009986345733864,46.06399188668479,9.945994459049075,80748.51455260262,80748.51455260262,120.0,115560.0,53.72642027106804,13.726420271068037,161.49702910520523,269.16171517534207,0.004079301963823381,0.03796794778964238,0.037999357164855356,1.775550362189627,0.005690938995114945,0.0,True,B,0.8012899925375006
0.544674673692569,0.24506696338233783,1.0596676197346266,0.7336272874235015,1.265692759593748,0.0,56.00988480717285,46.06400629024574,9.94587851692711,80747.13619895221,80747.13619895221,120.0,115560.0,53.72642027106804,13.726420271068037,161.49427239790444,269.15712066317406,0.0040809674324571435,0.03798315056120767,0.037999662072416215,1.7754960880878314,0.005692604463748707,0.0,True,B,0.8012964478292057
0.544670864184452,0.24506670071176503,1.0596664770946138,0.7336278750864708,1.2656925391930556,0.0,56.009865912183955,46.064006879703015,9.94585903248094,80746.57662977965,80746.57662977965,120.0,115560.0,53.72642027106804,13.726420271068037,161.4931532595593,269.15525543259884,0.004081235928376149,0.037983151591062456,0.03800216104211378,1.7754960880878317,0.005692872959667713,0.0,True,B,0.8012978030628491
0.5446740817184941,0.24506693658809794,1.0596671962349173,0.7336273295576463,1.265692485243094,0.0,56.009879823544395,46.06400702399117,9.945872799553229,80747.07241937905,80747.07241937905,120.0,115560.0,53.72642027106809,13.726420271068093,161.4941448387581,269.15690806459685,0.004081049064720985,0.037983151591062456,0.037999662072416215,1.7754960880878317,0.005692686096012549,0.0,True,B,0.8012967600688766
0.5446709114098162,0.2450667034623163,1.0596664960483884,0.7336278694103141,1.2656925467537559,0.0,56.00986618921638,46.064006859482106,9.945859329734276,80746.58222859466,80746.58222859466,120.0,115560.0,53.72642027106804,13.726420271068037,161.49316445718932,269.1552740953156,0.0040812359283834265,0.03798315056120767,0.03800216207241621,1.7752624911567478,0.00569287295967499,0.0,True,B,0.8012978000366959
0.5457237569972766,0.2451396264274385,1.0599817430576162,0.7334653067112827,1.2657528838584913,0.0,56.01508485357914,46.06384549335979,9.951239360219347,80901.46235011819,80901.46235011819,120.0,115560.0,53.72642027106804,13.726420271068037,161.8029247002364,269.67154116706064,0.004008577449507621,0.037644258493493066,0.03766153623640585,1.8075200051136686,0.005620214480799185,0.0,True,B,0.8009289671449886
0.5457197700472837,0.2451393495644482,1.0599805464346879,0.7334659211991927,1.2657526525938736,0.0,56.015065060297616,46.063846111839666,9.95121894845795,80900.87637252168,80900.87637252168,120.0,115560.0,53.72642027106809,13.726420271068093,161.8017527450434,269.6695879084057,0.004008843549939893,0.03764520490410988,0.03766327864762728,1.8075200051136686,0.005620480581231457,0.0,True,B,0.8009303289080362
0.5457231430430914,0.24513959824737735,1.059981303500687,0.7334653502268599,1.2657525990163887,0.0,56.01507967896674,46.06384625512402,9.951233423842723,80901.3961577375,80901.3961577375,120.0,115560.0,53.72642027106804,13.726420271068037,161.80279231547502,269.6713205257917,0.004008657632041935,0.03764520490410988,0.03766153623640585,1.8075200051136686,0.005620294663333499,0.0,True,B,0.8009292739603463
0.5457198201967347,0.24513935251664207,1.0599805665261157,0.7334659151642975,1.2657526605885665,0.0,56.01506535425921,46.06384609045915,9.951219263800056,80900.88233725855,80900.88233725855,120.0,115560.0,53.72642027106809,13.726420271068093,161.8017646745171,269.66960779086185,0.004008843556629332,0.037644258493493066,0.03766403623640585,1.8072800600364196,0.005620480587920896,0.0,True,B,0.80093032571805
0.5517932364390253,0.24557012556868044,1.0618028963328863,0.7325309635712265,1.2661036780958457,0.0,56.04526285299215,46.06290749602465,9.982355356967503,81796.15186053574,81796.15186053574,120.0,115560.0,53.72642027106804,13.726420271068037,163.5923037210715,272.6538395351192,0.0036547079823311887,0.035941708487255995,0.03596295040197759,1.982295931483702,0.005266345013622753,0.0,True,B,0.7990501165890189
0.5517881954547538,0.2455697612093298,1.0618013779385698,0.732531736515308,1.2661033814514526,0.0,56.04523769460269,46.06290828910676,9.982329405495932,81795.40835714285,81795.40835714285,120.0,115560.0,53.72642027106804,13.726420271068037,163.5908167142857,272.65136119047617,0.003654962048147208,0.035944207340318404,0.03596295040197759,1.982295931483702,0.005266599079438772,0.0,True,B,0.7990515241790616
0.5517924957650318,0.24557008884049947,1.0618023637614684,0.73253101479773,1.2661033323661435,0.0,56.04525656899858,46.06290842033695,9.982348148661629,81796.07169341116,81796.07169341116,120.0,115560.0,53.72642027106809,13.726420271068093,163.5921433868223,272.6535723113705,0.00365478107795514,0.03594314681546456,0.03596295040197759,1.9822959314837016,0.005266418109246704,0.0,True,B,0.7990503966000514
0.5517882638010879,0.24556976547386009,1.0618014050817484,0.7325317282483829,1.2661033921185527,0.0,56.04523809393919,46.06290826058819,9.982329833351002,81795.41662245292,81795.41662245292,120.0,115560.0,53.72642027106804,13.726420271068037,163.59083324490584,272.6513887415097,0.0036549620889673984,0.035941708487255995,0.035965450401977586,1.982020357701992,0.005266599120258962,0.0,True,B,0.7990515199498467
0.5555416654621324,0.24584459174504122,1.062930772169926,0.7319563065359457,1.266322764984276,0.0,56.063979351372666,46.06232182140809,10.001657529964575,82350.31104868517,82350.31104868517,120.0,115560.0,53.72642027106804,13.726420271068037,164.70062209737034,274.5010368289506,0.0034782875622219444,0.03506206783056651,0.03508543202876342,2.082693863427643,0.005089924593513508,0.0,True,B,0.7980508737864952
0.5555359523037916,0.24584416881131105,1.062929047631314,0.731957179752662,1.2663224259239219,0.0,56.06395074618092,46.06232272771467,10.00162801846625,82349.46650686358,82349.46650686358,120.0,115560.0,53.72642027106809,13.726420271068093,164.69893301372716,274.4982216895453,0.003478535410224798,0.03506456665875364,0.03508543202876342,2.082693863427643,0.005090172441516362,0.0,True,B,0.7980523150206676
0.5555408469192558,0.24584454928912344,1.0629301820689288,0.7319563622850782,1.266322381500016,0.0,56.06397237857277,46.06232284645955,10.00164953211322,82350.22223924067,82350.22223924067,120.0,115560.0,53.72642027106804,13.726420271068037,164.70044447848133,274.5007407974689,0.0034783571246543724,0.035063470970966924,0.03508543202876342,2.0826938634276435,0.005089994155945936,0.0,True,B,0.7980511401534262
0.5555360329221759,0.24584417401226996,1.0629290795117683,0.7319571699830761,1.2663224383740737,0.0,56.06395121667475,46.062322694435466,10.001628522239287,82349.47634309258,82349.47634309258,120.0,115560.0,53.72642027106809,13.726420271068093,164.69895268618518,274.4982544769753,0.0034785354690690475,0.03506206783056651,0.035087932028763424,2.0823970919242374,0.005090172500360611,0.0,True,B,0.7980523100812004
0.5604695647682134,0.2462153847741216,1.0644171075773596,0.7312035936909148,1.266613530999648,0.0,56.088676483899405,46.061544705087556,10.02713177881185,83080.77561697115,83080.77561697115,120.0,115560.0,53.72642027106804,13.726420271068037,166.1615512339423,276.9359187232372,0.0032812238783763025,0.03405431002106233,0.03407688882588708,2.2077973014190566,0.004892860909667866,0.0,True,B,0.7968716391600994
0.5604629477345121,0.24621487974881345,1.0644151047236161,0.7312046008058081,1.2666131340569846,0.0,56.08864321321937,46.06154576584123,10.02709744737814,83079.79449446146,83079.79449446146,120.0,115560.0,53.72642027106804,13.726420271068037,166.1595889889229,276.9326483148715,0.0032814646029591873,0.03405680882142393,0.03407688882588708,2.207797301419057,0.004893101634250751,0.0,True,B,0.7968731290131741
0.5604686445094585,0.24621533428263093,1.0644164418980073,0.7312036550954664,1.2666130978066388,0.0,56.08866860303601,46.061545862713444,10.027122740322568,83080.67545434943,83080.67545434943,120.0,115560.0,53.72642027106809,13.726420271068093,166.16135090869886,276.9355848478315,0.003281289500507264,0.034055672847422704,0.03407688882588708,2.2077973014190566,0.004892926531798828,0.0,True,B,0.7968718899380621
0.5604630423074631,0.24621488607790112,1.064415142251339,0.7312045894322523,1.266613148800349,0.0,56.08864376737324,46.06154572644243,10.02709804093081,83079.80607389055,83079.80607389055,120.0,115560.0,53.72642027106804,13.726420271068037,166.1596121477811,276.9326869129685,0.0032814646596317563,0.03405431002106233,0.03407938882588708,2.2074733935677795,0.00489310169092332,0.0,True,B,0.7968731232797409
0.5655762922316043,0.24661154616674685,1.0659615707875179,0.7304268842594196,1.2669180592096652,0.0,56.11437916369812,46.06073102078568,10.053648142912436,83840.12053111434,83840.12053111434,120.0,115560.0,53.72642027106809,13.726420271068093,167.68024106222867,279.4670684370478,0.003108780448883747,0.033147351895803805,0.03316919994329837,2.3302851272308325,0.00472041748017531,0.0,True,B,0.7957731752490174
0.5655687152220946,0.24661094991028773,1.0659592710105201,0.7304280324308485,1.266917599781474,0.0,56.114340900565594,46.060732248190504,10.05360865237509,83838.99346759282,83838.99346759282,120.0,115560.0,53.72642027106804,13.726420271068037,167.67798693518566,279.4633115586428,0.003109014762557587,0.03314985067147834,0.03316919994329837,2.3302851272308334,0.004720651793849151,0.0,True,B,0.7957747195154125
0.5655752671703294,0.24661148673917582,1.065960826728567,0.7304269511904302,1.266917574337379,0.0,56.11437033729328,46.060732316166764,10.053638021126517,83840.00859446073,83840.00859446073,120.0,115560.0,53.72642027106804,13.726420271068037,167.68001718892145,279.4666953148691,0.0031088426229910573,0.033148678439528144,0.03316919994329837,2.330285127230834,0.004720479654282621,0.0,True,B,0.7957734119051126
0.5655688247757074,0.24661095751521483,1.0659593146362611,0.7304280193601034,1.2669176170224545,0.0,56.11434154521061,46.06073220212966,10.05360934308095,83839.0069294096,83839.0069294096,120.0,115560.0,53.72642027106804,13.726420271068037,167.6780138588192,279.46335643136536,0.0031090148170550905,0.033147351895803805,0.033171699943298376,2.329933894505389,0.004720651848346654,0.0,True,B,0.7957747129606193
0.5708099950608542,0.24703010138533268,1.0675487923545508,0.7296343759367051,1.2672334713657534,0.0,56.140836700567434,46.05988848539101,10.08094821517642,84620.90451164937,84620.90451164937,120.0,115560.0,53.72642027106804,13.726420271068037,169.24180902329874,282.06968170549794,0.002957561563302737,0.032331107260590526,0.032352279948968554,2.4494538299998725,0.004569198594594301,0.0,True,B,0.7947477654678106
0.5708014120183503,0.24702940517297878,1.0675461798754076,0.7296356706686625,1.2672329453684974,0.0,56.140793162191414,46.059889890250645,10.08090327194077,84619.62353747615,84619.62353747615,120.0,115560.0,53.72642027106804,13.726420271068037,169.2392470749523,282.06541179158717,0.002957790107283367,0.03233360601422917,0.032352279948968554,2.4494538299998734,0.004569427138574931,0.0,True,B,0.7947493686077935
0.5708088632354331,0.24703003216559258,1.0675479678578723,0.7296344481743166,1.267232933355829,0.0,56.140826899003685,46.05988992233466,10.080936976669022,84620.7804996551,84620.7804996551,120.0,115560.0,53.72642027106804,13.726420271068037,169.2415609993102,282.0692683321837,0.0029576207137653287,0.03233240114994243,0.032352279948968554,2.4494538299998734,0.004569257745056892,0.0,True,B,0.7947479891874191
0.5708015374295395,0.24702941419565752,1.0675462301160938,0.7296356558395539,1.2672329653093604,0.0,56.140793906198326,46.0598898369916,10.080904069206724,84619.63900456346,84619.63900456346,120.0,115560.0,53.72642027106809,13.726420271068093,169.23927800912693,282.0654633485449,0.0029577901596692714,0.032331107260590526,0.03235477994896856,2.449075314182232,0.004569427190960835,0.0,True,B,0.7947493612360732
0.5761179278077325,0.2474675198939688,1.0691629448152946,0.7288342693146418,1.2675567061867832,0.0,56.167789095320416,46.05902529693708,10.108763798383336,85415.45380739354,85415.45380739354,120.0,115560.0,53.72642027106809,13.726420271068093,170.8309076147871,284.7181793579785,0.0028246884920321916,0.03159650122355398,0.031617051954071704,2.564698301255686,0.0044363255233237555,0.0,True,B,0.7937895311553405
0.5761083036643869,0.24746671566869088,1.0691600073495373,0.7288357143923653,1.2675561102068085,0.0,56.16774005682976,46.0590268882566,10.10871316857316,85414.0125253444,85414.0125253444,120.0,115560.0,53.72642027106809,13.726420271068093,170.8280250506888,284.71337508448136,0.00282491184338882,0.031598999957505036,0.031617051954071704,2.5646983012556865,0.004436548874680384,0.0,True,B,0.7937911963547033
0.5761166883785155,0.24746744009344535,1.0691620387480298,0.7288343465752318,1.2675561141325227,0.0,56.16777830103837,46.05902687777461,10.108751423263755,85415.31754220411,85415.31754220411,120.0,115560.0,53.72642027106804,13.726420271068037,170.83063508440821,284.7177251406804,0.002824744985670007,0.03159776572397069,0.031617051954071704,2.564698301255688,0.004436382016961571,0.0,True,B,0.7937897429201145
0.5761084456308085,0.24746672624889451,1.069160064449098,0.7288356977486645,1.2675561329951537,0.0,56.167740903333026,46.059026827409696,10.10871407592333,85414.03009809251,85414.03009809251,120.0,115560.0,53.72642027106804,13.726420271068037,170.82806019618502,284.7134336603084,0.0028249118937522955,0.03159650122355398,0.0316195519540717,2.5642927615257065,0.0044365489250438594,0.0,True,B,0.7937911881531624
0.5814483485285714,0.2479198464173207,1.070788327283438,0.7280344740382465,1.267884634859584,0.0,56.19497665773616,46.05814982495559,10.13682683278057,86216.1368671668,86216.1368671668,120.0,115560.0,53.72642027106809,13.726420271068093,172.43227373433362,287.38712289055604,0.002707714079891782,0.03093536748492238,0.030955346758704906,2.6755167465714087,0.0043193511111833454,0.0,True,B,0.7928939358238273
0.5814376596451855,0.2479189270320246,1.0707850559549363,0.7280360714908359,1.2678839661878432,0.0,56.19492194959855,46.05815160985276,10.136770339745794,86214.53056001962,86214.53056001962,120.0,115560.0,53.72642027106804,13.726420271068037,172.42906112003922,287.3817685333987,0.002707932757969455,0.030937866201300044,0.030955346758704906,2.6755167465714096,0.004319569789261019,0.0,True,B,0.7928956650109984
0.5814470017258994,0.2479197553426969,1.0707873392721645,0.7280345559764998,1.2678839883798463,0.0,56.194964861719484,46.058151550615264,10.13681331110422,86215.98829082696,86215.98829082696,120.0,115560.0,53.72642027106804,13.726420271068037,172.43197658165394,287.38662763608994,0.0027077682345955654,0.030936605535297423,0.030955346758704906,2.6755167465714096,0.004319405265887129,0.0,True,B,0.7928941364359421
0.5814378186808818,0.24791893929581402,1.0707851201733647,0.728036053007131,1.267883991955342,0.0,56.19492290273797,46.05815154107114,10.136771361666831,86214.55031704098,86214.55031704098,120.0,115560.0,53.72642027106804,13.726420271068037,172.42910063408198,287.38183439013665,0.002707932806410467,0.03093536748492238,0.030957846758704905,2.6750846414678495,0.004319569837702031,0.0,True,B,0.7928956559925905
0.5867521635553661,0.24838285091339554,1.0724098969599813,0.7272423645603082,1.2682141720805054,0.0,56.222148957149614,46.05727031345185,10.164878643697762,87015.61031607298,87015.61031607298,120.0,115560.0,53.72642027106804,13.726420271068037,174.03122063214596,290.05203438690995,0.0026045522836291037,0.03034035700947367,0.030359812082834413,2.7815114653509645,0.004216189314920667,0.0,True,B,0.792057383572694
0.5867403977050747,0.24838181032346307,1.072406286443765,0.7272441147269089,1.2682134287702111,0.0,56.222088468880884,46.05727229700699,10.164816171873895,87013.83598920933,87013.83598920933,120.0,115560.0,53.72642027106804,13.726420271068037,174.02767197841865,290.0461199640311,0.0026047667558256023,0.03034285571019514,0.030359812082834413,2.7815114653509636,0.004216403787117166,0.0,True,B,0.7920591775307427
0.5867507106001559,0.24838274798492804,1.0724088273960801,0.7272424507895172,1.2682134713044053,0.0,56.2221361596616,46.057272183502675,10.164863976158927,87015.44948496154,87015.44948496154,120.0,115560.0,53.72642027106809,13.726420271068093,174.0308989699231,290.0514982832052,0.0026046043755807166,0.03034157125481121,0.030359812082834413,2.7815114653509636,0.004216241406872281,0.0,True,B,0.7920575737020611
0.5867405741337886,0.2483818243817123,1.0724063579637835,0.7272440944000346,1.2682134576171191,0.0,56.22208953166404,46.057272220027755,10.164817311636284,87013.85798540762,87013.85798540762,120.0,115560.0,53.72642027106804,13.726420271068037,174.02771597081525,290.0461932846921,0.002604766802447642,0.03034035700947367,0.030362312082834415,2.7810534309060837,0.004216403833739206,0.0,True,B,0.792059167719566
0.5919842482416797,0.24885218623757813,1.0740136781435645,0.7264645909890727,1.2685423699235423,0.0,56.24907163719354,46.05639463043326,10.192677006760277,87807.02410276727,87807.02410276727,120.0,115560.0,53.72642027106809,13.726420271068093,175.61404820553454,292.69008034255756,0.002513419960295961,0.029804856147101585,0.029823830973568402,2.882386056803049,0.004125056991587525,0.0,True,B,0.7912768991746922
0.5919714041801485,0.24885101964475262,1.0740097265898587,0.7264664926363068,1.268541550804564,0.0,56.24900531686109,46.05639681565526,10.192608501205825,87805.08046213389,87805.08046213389,120.0,115560.0,53.72642027106804,13.726420271068037,175.61016092426777,292.6836015404463,0.0025136306472599342,0.029807354833907982,0.029823830973568402,2.882386056803049,0.004125267678551498,0.0,True,B,0.7912787576695918
0.5919826912403571,0.24885207100288453,1.0740125281215467,0.7264646810973535,1.2685416154539608,0.0,56.24905784718487,46.056396643185394,10.192661203999478,87806.85117847238,87806.85117847238,120.0,115560.0,53.72642027106809,13.726420271068093,175.61370235694477,292.6895039282413,0.0025134702300245804,0.029806048967909334,0.029823830973568402,2.8823860568030484,0.004125107261316144,0.0,True,B,0.7912770793930473
0.5919715981386436,0.2488510355901722,1.074009805516307,0.726466470483686,1.2685415827984847,0.0,56.249006491143575,46.056396730302765,10.19260976084081,87805.10472857831,87805.10472857831,120.0,115560.0,53.72642027106809,13.726420271068093,175.61020945715663,292.6836824285944,0.0025136306921665517,0.029804856147101585,0.029826330973568405,2.8819028821778074,0.004125267723458116,0.0,True,B,0.7912787470991167
0.5971044189447056,0.24932354128897122,1.0755870840127622,0.7257069508083762,1.268866497237282,0.0,56.275531963449964,46.05553005668554,10.220001906764423,88584.1806328964,88584.1806328964,120.0,115560.0,53.72642027106804,13.726420271068037,177.1683612657928,295.2806021096547,0.002432788595004583,0.029322912551851252,0.02934144787621156,2.9779398523151905,0.004044425626296147,0.0,True,B,0.7905498873699323
0.5970905056429344,0.24932224522885532,1.075582792858039,0.7257090012918925,1.268865601901878,0.0,56.27545981523758,46.055532444553705,10.219927370683877,88582.0680072657,88582.0680072657,120.0,115560.0,53.72642027106804,13.726420271068037,177.1641360145314,295.273560024219,0.002432995875310028,0.029325411226320014,0.02934144787621156,2.9779398523151905,0.004044632906601592,0.0,True,B,0.7905518092969676
0.5971027607682624,0.24932341343074696,1.0755858552531168,0.7257070443737594,1.2688656901032656,0.0,56.2755171977596,46.055532209319665,10.219984988439933,88583.99587078365,88583.99587078365,120.0,115560.0,53.72642027106809,13.726420271068093,177.1679917415673,295.2799862359455,0.002432837252477653,0.02932408609057822,0.02934144787621156,2.9779398523151897,0.004044474283769217,0.0,True,B,0.7905500581788015
0.5970907170907456,0.24932226313389463,1.0755828792201056,0.7257089773492521,1.2688656370778062,0.0,56.27546110174495,46.0555323507391,10.219928751005853,88582.09455192329,88582.09455192329,120.0,115560.0,53.72642027106804,13.726420271068037,177.16418910384658,295.273648506411,0.0024329959186032354,0.029322912551851252,0.029343947876211564,2.977432454161074,0.004044632949894799,0.0,True,B,0.7905517980080535
0.5975103327568483,0.24936141791139535,1.075711984344644,0.7256470354346788,1.268892316701635,0.0,56.27763447938429,46.05546119673568,10.222173282648612,88645.90526035629,88645.90526035629,120.0,115560.0,53.72642027106809,13.726420271068093,177.29181052071257,295.4863508678543,0.00242671808622289,0.02928630784149423,0.029304809095720426,2.985390934787374,0.0040383551175144534,0.0,True,B,0.7904936581837431
0.5974963341218549,0.24936011132771432,1.0757076660282685,0.7256490977372709,1.2688914152399686,0.0,56.2775618641715,46.05546360088795,10.222098263283556,88643.77910232416,88643.77910232416,120.0,115560.0,53.72642027106809,13.726420271068093,177.28755820464832,295.47926367441386,0.002426925107784884,0.02928880651504612,0.029304809095720426,2.9853909347873726,0.004038562139076447,0.0,True,B,0.7904955851424937
0.5975086665868633,0.24936128902809904,1.075710749343111,0.7256471292598238,1.268891505387686,0.0,56.27761963615967,46.05546336046848,10.22215627569119,88645.7195596556,88645.7195596556,120.0,115560.0,53.72642027106804,13.726420271068037,177.2914391193112,295.4857318655187,0.0024267666223142426,0.029287479915686133,0.029304809095720426,2.985390934787374,0.004038403653605806,0.0,True,B,0.7904938282559463
0.597496546968935,0.24936012939281957,1.0757077529872334,0.7256490736527886,1.2688914506723057,0.0,56.277563159700264,46.055463506391675,10.22209965330859,88643.80582980745,88643.80582980745,120.0,115560.0,53.72642027106804,13.726420271068037,177.2876116596149,295.4793527660248,0.0024269251509489403,0.02928630784149423,0.029307309095720425,2.9848816311877653,0.004038562182240504,0.0,True,B,0.7904955737977776
0.5979904934342365,0.24940631811243022,1.0758597858492944,0.7255761940464707,1.268922905783491,0.0,56.28012269367025,46.05537961834631,10.224743075323943,88718.93947708656,88718.93947708656,120.0,115560.0,53.72642027106809,13.726420271068093,177.43787895417313,295.72979825695523,0.002419593704785258,0.029243259326710642,0.029261761004763222,2.994181234346587,0.004031230736076822,0.0,True,B,0.7904273988191969
0.5979763937442606,0.24940499903051122,1.0758554353470224,0.72557827033253,1.268921997049978,0.0,56.2800495249802,46.05538204182693,10.224667483153269,88716.7972855337,88716.7972855337,120.0,115560.0,53.72642027106804,13.726420271068037,177.4335945710674,295.7226576184457,0.002419800422055319,0.02924575799575179,0.029261761004763222,2.9941812343465872,0.004031437453346882,0.0,True,B,0.7904293317276139
0.5979888178105058,0.24940618801190825,1.0758585434598278,0.7255762881755802,1.268922089520526,0.0,56.28010775864669,46.05538179521926,10.224725963427431,88718.75266574499,88718.75266574499,120.0,115560.0,53.72642027106804,13.726420271068037,177.43750533149,295.72917555248335,0.002419642098409702,0.02924442968016062,0.029261761004763222,2.994181234346587,0.004031279129701266,0.0,True,B,0.7904275680205041
0.5979766082711725,0.249405017287594,1.0758555230296794,0.7255782460789785,1.2689220327969724,0.0,56.28005083139999,46.055381946494094,10.224668884905896,88716.82423220958,88716.82423220958,120.0,115560.0,53.72642027106809,13.726420271068093,177.43364846441915,295.7227474406986,0.002419800465362432,0.029243259326710642,0.02926426100476322,2.9936696797681637,0.004031437496653995,0.0,True,B,0.7904293203183368
0.5980449630041829,0.24941131042214224,1.0758794802426277,0.7255687760901322,1.2689292343139469,0.0,56.28043018910108,46.055362740986936,10.225067448114146,88726.95182253105,88726.95182253105,120.0,115560.0,53.72642027106804,13.726420271068037,177.4539036450621,295.7565060751035,0.0024186943660592457,0.0292342782212848,0.029257499243758457,2.9950535391098088,0.004030331397350809,0.0,True,B,0.7904201481169003
0.5980308509246811,0.24940998985607402,1.0758751247571356,0.7255708538697925,1.2689283236743623,0.0,56.280356943572656,46.05536516953731,10.224991774035345,88724.80776840555,88724.80776840555,120.0,115560.0,53.72642027106809,13.726420271068093,177.4496155368111,295.74935922801853,0.0024189010198578304,0.02923677648658259,0.029257499243758457,2.9950535391098096,0.004030538051149394,0.0,True,B,0.7904220814417757
0.5980432859337471,0.2494111801755156,1.0758782365069872,0.7255688701824322,1.26892841706896,0.0,56.28041523814335,46.05536492046667,10.225050317676676,88726.76484481881,88726.76484481881,120.0,115560.0,53.72642027106804,13.726420271068037,177.45352968963763,295.75588281606275,0.002418742740387857,0.029235448404381328,0.029257499243758457,2.9950535391098088,0.004030379771679421,0.0,True,B,0.7904203171060239
0.5980310680798434,0.24941000832396423,1.0758752143417867,0.7255708294633424,1.2689283606564044,0.0,56.28035827307815,46.05536507091125,10.2249932021669,88724.83501122393,88724.83501122393,120.0,115560.0,53.72642027106804,13.726420271068037,177.44967002244786,295.7494500374131,0.0024189010966119773,0.0292342782212848,0.029259999243758456,2.994541760971307,0.004030538127903541,0.0,True,B,0.7904220701718337
0.5981094101796047,0.2494170788919047,1.0759065845514277,0.725560801660035,1.2689404352220928,0.0,56.28082674046044,46.05533286986696,10.225493870593482,88736.07631994283,88736.07631994283,120.0,115560.0,53.72642027106804,13.726420271068037,177.47215263988568,295.78692106647617,0.002417508513363209,0.029218346763146927,0.0292532417445147,2.9959253522628573,0.004029145544654772,0.0,True,B,0.790411900414075
0.5980952822557701,0.2494157564877822,1.0759022214487837,0.7255628810850735,1.2689395209274785,0.0,56.280753385904575,46.05533530814074,10.225418077763834,88733.930008145,88733.930008145,120.0,115560.0,53.72642027106804,13.726420271068037,177.46786001629002,295.7797666938167,0.0024177150545945845,0.029220844030179424,0.0292532417445147,2.9959253522628573,0.004029352085886148,0.0,True,B,0.7904138338964072
0.5981077309129723,0.24941694846234844,1.0759053385650457,0.7255608956163708,1.2689396162704458,0.0,56.28081176350207,46.055335053876604,10.225476709625468,88735.88909314526,88735.88909314526,120.0,115560.0,53.72642027106804,13.726420271068037,177.47177818629052,295.78629697715087,0.0024175568607473414,0.02921951677606036,0.0292532417445147,2.9959253522628573,0.004029193892038905,0.0,True,B,0.7904120690050329
0.5980955056672307,0.24941577544926086,1.0759023156348009,0.7255628563258697,1.2689395609207847,0.0,56.28075477094899,46.05533520148509,10.225419569463895,88733.95795153825,88733.95795153825,120.0,115560.0,53.72642027106809,13.726420271068093,177.46791590307652,295.7798598384609,0.002417715213921496,0.029218346763146927,0.029255741744514698,2.995413350657743,0.00402935224521306,0.0,True,B,0.7904138229808821
0.5981659847433826,0.2494222372173283,1.0759278580187912,0.7255532710763936,1.2689478071138969,0.0,56.28115318569985,46.055313210312534,10.225839975387316,88744.32282270033,88744.32282270033,120.0,115560.0,53.72642027106804,13.726420271068037,177.48864564540065,295.8144094090011,0.002416550656453099,0.029207913085883462,0.029248988502770183,2.996796673757561,0.004028187687744662,0.0,True,B,0.7904044517205241
0.5981518436943669,0.24942091325254373,1.0759234893686906,0.7255553520260122,1.268946890537506,0.0,56.281079747409706,46.055315654655544,10.225764092754162,88742.17456410642,88742.17456410642,120.0,115560.0,53.72642027106804,13.726420271068037,177.48434912821284,295.8072485470214,0.0024167571239662265,0.029210409823955973,0.029248988502770183,2.99679667375756,0.00402839415525779,0.0,True,B,0.7904063855634449
0.5981643038704406,0.2494221066336774,1.075926610492763,0.7255533649743665,1.2689469870250794,0.0,56.28113819065243,46.055315397340564,10.225822793311863,88744.13541189203,88744.13541189203,120.0,115560.0,53.72642027106809,13.726420271068093,177.48827082378406,295.81378470630676,0.002416598982967427,0.029209082928783985,0.029248988502770183,2.996796673757559,0.004028236014258991,0.0,True,B,0.7904046200594184
0.5981520705103279,0.2494209324857034,1.075923586035921,0.7255553270719003,1.2689469321475713,0.0,56.28108116250348,46.055315543689005,10.225765618814478,88742.20289022177,88742.20289022177,120.0,115560.0,53.72642027106809,13.726420271068093,177.48440578044355,295.80734296740593,0.0024167573270469124,0.029207913085883462,0.029251488502770186,2.9962844487793747,0.004028394358338476,0.0,True,B,0.7904063748333365
0.598216499497859,0.24942692586467027,1.0759446413609532,0.7255460810595872,1.2689522296342401,0.0,56.28142564591093,46.05530141628054,10.226124229630386,88751.89338689588,88751.89338689588,120.0,115560.0,53.72642027106809,13.726420271068093,177.50378677379177,295.8396446229863,0.0024157677833995563,0.02920169842899633,0.029244739514267412,2.997667503546373,0.00402740481469112,0.0,True,B,0.790397614945934
0.5982023474165207,0.24942560055284552,1.0759402687574469,0.7255481634413181,1.268951311834118,0.0,56.28135214336635,46.0553038638775,10.22604827948885,88749.74342080254,88749.74342080254,120.0,115560.0,53.72642027106809,13.726420271068093,177.4994868416051,295.83247806934185,0.002415974206995698,0.029204194998293086,0.029244739514267412,2.997667503546373,0.004027611238287262,0.0,True,B,0.7903995493059677
0.598214817472705,0.2494267951491396,1.075943392843011,0.7255461749591243,1.2689514088469716,0.0,56.281410638869204,46.05530360516269,10.226107033706512,88751.7058421806,88751.7058421806,120.0,115560.0,53.72642027106804,13.726420271068037,177.5034116843612,295.83901947393537,0.0024158160937068833,0.02920286810205395,0.029244739514267412,2.997667503546373,0.004027453124998447,0.0,True,B,0.7903977831453892
0.5982025754423156,0.24942561988678585,1.0759403662730298,0.7255481384132278,1.2689513539864994,0.0,56.28135356887947,46.055303751465146,10.22604981741432,88749.77188501038,88749.77188501038,120.0,115560.0,53.72642027106804,13.726420271068037,177.49954377002078,295.83257295003466,0.0024159744240588345,0.02920169842899633,0.029247239514267415,2.997155055288727,0.004027611455350398,0.0,True,B,0.7903995386310095
0.5982712603168061,0.24943204994465012,1.0759617536476078,0.7255380584966137,1.2689559672646027,0.0,56.281711707127954,46.05529144875743,10.226420258370524,88760.20176108109,88760.20176108109,120.0,115560.0,53.72642027106804,13.726420271068037,177.52040352216218,295.86733920360365,0.0024149546621316086,0.029196672459292018,0.029239930301578496,2.998654424127376,0.0040265916934231726,0.0,True,B,0.7903901129137278
0.59825709668319,0.24943072319993312,1.075957377317208,0.7255401424650443,1.268955048587108,0.0,56.281638140849395,46.0552938986861,10.226344242163293,88758.04996538033,88758.04996538033,120.0,115560.0,53.72642027106809,13.726420271068093,177.51609993076065,295.86016655126775,0.002415161050202458,0.02919916901176883,0.029239930301578496,2.998654424127375,0.0040267980814940214,0.0,True,B,0.7903920479389499
0.5982695772003739,0.24943191908934711,1.0759605042668259,0.7255381524271014,1.2689551458956825,0.0,56.281696689390856,46.05529363918356,10.226403050207296,88760.01408821413,88760.01408821413,120.0,115560.0,53.72642027106809,13.726420271068093,177.52002817642827,295.8667136273805,0.002415002956244777,0.029197841938913633,0.029239930301578496,2.998654424127375,0.00402663998753634,0.0,True,B,0.7903902810091612
0.5982573249815262,0.24943074256374315,1.0759574749440155,0.7255401174067739,1.2689550907842038,0.0,56.28163956806196,46.05529378615489,10.22634578190707,88758.07846666114,88758.07846666114,120.0,115560.0,53.72642027106804,13.726420271068037,177.5161569333223,295.8602615555372,0.002415161267393416,0.029196672459292018,0.029242430301578498,2.9981417228552165,0.004026798298684979,0.0,True,B,0.7903920372514631
0.5982986668625926,0.24943461526579233,1.0759703092851465,0.725534041682554,1.268957829358446,0.0,56.28185480315386,46.055286482932615,10.226568320221247,88764.36085776961,88764.36085776961,120.0,115560.0,53.72642027106809,13.726420271068093,177.52872171553923,295.8812028592321,0.002414548308208978,0.029194163628380242,0.02923752347553399,2.999148495444865,0.004026185339500542,0.0,True,B,0.7903863589310297
0.5982844974447719,0.24943328780348514,1.0759659310902367,0.7255361264457563,1.268956910243165,0.0,56.28178120497677,46.05528893402476,10.226492270952008,88762.20814580798,88762.20814580798,120.0,115560.0,53.72642027106804,13.726420271068037,177.52441629161595,295.87402715269326,0.002414754678546501,0.029196660173064642,0.02923752347553399,2.9991484954448655,0.004026391709838065,0.0,True,B,0.7903882942898087
0.5982969832002729,0.24943448434050286,1.0759690594730622,0.7255341356286457,1.268957007698896,0.0,56.28183978006939,46.05528867413017,10.226551105939222,88764.17312079074,88764.17312079074,120.0,115560.0,53.72642027106804,13.726420271068037,177.5283462415815,295.8805770693025,0.002414596594223841,0.029195333011160004,0.02923752347553399,2.999148495444865,0.004026233625515405,0.0,True,B,0.7903865269745662
0.5982847258817053,0.24943330718245757,1.0759660287733341,0.7255361013720445,1.268956952462727,0.0,56.28178263305085,46.055288821433805,10.226493811617047,88762.23666597913,88762.23666597913,120.0,115560.0,53.72642027106804,13.726420271068037,177.52447333195826,295.8741222199304,0.002414754895806852,0.029194163628380242,0.029240023475533988,2.9986356674908303,0.004026391927098416,0.0,True,B,0.7903882835958774
0.5983328402211356,0.24943781126017855,1.0759810510578411,0.7255290501048735,1.2689602236117985,0.0,56.28203387170316,46.055280097958814,10.226753773744349,88769.53823175767,88769.53823175767,120.0,115560.0,53.72642027106809,13.726420271068093,177.53907646351536,295.8984607725256,0.0024140417268129935,0.029189773533096597,0.029235785952058453,2.9995056216137503,0.004025678758104557,0.0,True,B,0.7903816946154542
0.5985514243842506,0.24945828091089295,1.0760492279396667,0.725497027675814,1.2689750231333998,0.0,56.28317481581013,46.05524063102342,10.227934184786704,88802.69151802936,88802.69151802936,120.0,115560.0,53.72642027106809,13.726420271068093,177.60538303605873,296.00897172676457,0.0024108543376405787,0.029150341618536864,0.029235628961375156,2.9995359301799525,0.004022491368932142,0.0,True,B,0.7903519618412328
0.5987942658728995,0.2494810327279867,1.0761253915409212,0.7254615457678235,1.26899187400355,0.0,56.284446169340924,46.05519569423751,10.229250475103413,88839.49012262857,88839.49012262857,120.0,115560.0,53.72642027106809,13.726420271068093,177.67898024525715,296.1316337420953,0.002407329842824995,0.029106613374054395,0.029235630160808455,2.9995352177503802,0.004018966874116558,0.0,True,B,0.7903190866615638
0.5988184077579363,0.24948329598411043,1.076132965610982,0.7254580191923475,1.268993551384837,0.0,56.284572589981906,46.055191221144526,10.22938136883738,88843.14854440726,88843.14854440726,120.0,115560.0,53.72642027106804,13.726420271068037,177.6862970888145,296.14382848135756,0.002406981115196004,0.029102282237687224,0.0292356302697742,2.999535149226315,0.004018618146487568,0.0,True,B,0.790315825576043
0.5988425438474522,0.24948555894757626,1.0761405383661564,0.7254544936307279,1.2689952288354334,0.0,56.28469898642271,46.055186747873336,10.229512238549376,88846.80610181694,88846.80610181694,120.0,115560.0,53.72642027106809,13.726420271068093,177.69361220363388,296.1560203393898,0.0024066327664847044,0.029097954933968828,0.029235630377734724,2.999535080954683,0.004018269797776268,0.0,True,B,0.7903125665708782
0.5988662821480477,0.24948778486318995,1.0761479867021047,0.7254510263156115,1.2689968789996389,0.0,56.28482330482382,46.05518234737349,10.229640957450329,88850.40340184988,88850.40340184988,120.0,115560.0,53.72642027106804,13.726420271068037,177.70080680369975,296.16801133949957,0.00240629044971285,0.029093701794185703,0.029235630483430176,2.999535013958565,0.0040179274810044135,0.0,True,B,0.7903093625325225
0.5988691074688297,0.24948804990855378,1.0761488703989581,0.7254506130554229,1.2689970726667232,0.0,56.284838077168104,46.05518183092107,10.229656246247032,88850.83181386658,88850.83181386658,120.0,115560.0,53.72642027106809,13.726420271068093,177.70166362773315,296.1694393795553,0.0024062498264482216,0.02909319547068829,0.029235632312061645,2.9995650468450354,0.0040178868577397855,0.0,True,B,0.7903089810655237
0.5988710347800315,0.24948823071121562,1.0761494732991528,0.7254503311618404,1.2689972048556994,0.0,56.28484815491652,46.055181478412464,10.229666676504053,88851.12405230799,88851.12405230799,120.0,115560.0,53.72642027106804,13.726420271068037,177.702248104616,296.17041350769335,0.002406222108662212,0.02909285225059723,0.029235632320778648,2.999633331139885,0.0040178591399537755,0.0,True,B,0.7903087208363698
0.5988734420099514,0.2494884565201046,1.0761502268168714,0.7254499791775169,1.2689973704388913,0.0,56.28486074634901,46.055181036851536,10.229679709497475,88851.48901563723,88851.48901563723,120.0,115560.0,53.72642027106809,13.726420271068093,177.70297803127445,296.1716300521241,0.002406187475489674,0.029092423311048565,0.029235632329487428,2.9997185776338524,0.004017824506781237,0.0,True,B,0.7903083958592377
0.5988758496899016,0.24948868236571675,1.0761509806988339,0.7254496271751144,1.2689975362709773,0.0,56.28487334207625,46.05518059462696,10.229692747449292,88851.85402697307,88851.85402697307,120.0,115560.0,53.72642027106804,13.726420271068037,177.70370805394614,296.1728467565769,0.002406152831794693,0.029091994062328475,0.029235632338188003,2.999803820579149,0.004017789863086257,0.0,True,B,0.7903080708533138
0.5988782573379409,0.2494889082086136,1.0761517346363652,0.725449275191812,1.268997702164692,0.0,56.28488593821902,46.05518015223811,10.229705785980912,88852.21902796293,88852.21902796293,120.0,115560.0,53.72642027106804,13.726420271068037,177.70443805592586,296.1740634265431,0.0024061181895455525,0.02909156477563064,0.029235632346882593,2.999889054959788,0.004017755220837116,0.0,True,B,0.7903077458698373
0.598880653223027,0.24948913295028416,1.0761524849037998,0.7254489249316065,1.2689978672607867,0.0,56.28489847295435,46.055179711976336,10.229718760978017,88852.5822450336,88852.5822450336,120.0,115560.0,53.72642027106804,13.726420271068037,177.7051644900672,296.17527415011205,0.002406083719174872,0.029091137603597442,0.029235632355577898,2.9999738694905353,0.004017720750466435,0.0,True,B,0.7903074224875992
0.5364589663859313,0.24451111320721097,1.057289007175159,0.7349159697275627,1.265297422941159,0.0,55.96999582540781,46.06506379464389,9.904932030763916,79833.85472782559,79833.85472782559,120.0,115560.0,53.72642027106809,13.726420271068093,159.66770945565116,266.11284909275196,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,C,0.8021786427046973
1.0797233644844924,0.5023051713228378,0.01539209173543786,0.004408225120954981,0.010125858445106772,0.0,53.798960973333806,53.58904795689011,0.20991301644369287,105306.26395189257,105306.26395189257,120.0,115560.0,53.72642027106809,13.726420271068093,210.61252790378515,351.0208798396419,0.004082813812605295,0.038,0.038,1.775435938785744,0.005694450843896859,0.0,True,C,0.056108736312514874
1.0797146924402634,0.5022872800005966,0.015423677300116333,0.004416800222368086,0.010137427594837168,0.0,53.799243097016586,53.58889257672945,0.21035052028713608,105094.68444030843,105094.68444030843,120.0,115560.0,53.72642027106804,13.726420271068037,210.18936888061685,350.3156148010281,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,C,0.05604634548480865
1.079650533147814,0.5022568684454053,0.015423363109861804,0.0044172788283603805,0.010121755496239523,0.0,53.799464109687335,53.589103062644995,0.2103610470423405,105091.49333583389,105091.49333583389,120.0,115560.0,53.72642027106804,13.726420271068037,210.18298667166778,350.304977786113,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,C,0.056045763582251974
1.079668813879105,0.5022655335269879,0.015423452627669748,0.004416969139038677,0.010126220903923084,0.0,53.799401136422375,53.58904308881125,0.2103580476111233,105092.4025634684,105092.4025634684,120.0,115560.0,53.72642027106804,13.726420271068037,210.1848051269368,350.3080085448947,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,C,0.056045756058836445
0.5364589663859313,0.24451111320721097,1.057289007175159,0.7349159697275627,1.265297422941159,0.0,55.96999582540781,46.06506379464389,9.904932030763916,79833.85472782559,79833.85472782559,120.0,115560.0,53.72642027106809,13.726420271068093,159.66770945565116,266.11284909275196,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,baseline,
0.598880653223027,0.24948913295028416,1.0761524849037998,0.7254489249316065,1.2689978672607867,0.0,56.28489847295435,46.055179711976336,10.229718760978017,88852.5822450336,88852.5822450336,120.0,115560.0,53.72642027106804,13.726420271068037,177.7051644900672,296.17527415011205,0.002406083719174872,0.029091137603597442,0.029235632355577898,2.9999738694905353,0.004017720750466435,0.0,True,B,
1.079668813879105,0.5022655335269879,0.015423452627669748,0.004416969139038677,0.010126220903923084,0.0,53.799401136422375,53.58904308881125,0.2103580476111233,105092.4025634684,105092.4025634684,120.0,115560.0,53.72642027106804,13.726420271068037,210.1848051269368,350.3080085448947,0.004082813812605295,0.038,0.038,1.7754359387857443,0.005694450843896859,0.0,True,C,
1.0654205607462393,0.5022440688790075,6.652389410615511e-12,3.3085890281459363e-12,5.713906491828699e-12,0.0,53.72717679083655,53.727176790745375,9.117684385273606e-11,107672.72699607717,107672.72699607717,119.99337567015172,115560.0,53.727176790823705,13.727176790823705,215.33356633116625,358.88927721861046,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.7359665460999862,0.0054545766446872325,0.0,True,E,
1.0846314220584137,0.5022002838129656,0.021276779902688694,0.006206876799744905,0.013695501534761855,0.0,54.3072568241663,54.007423002961275,0.2998338212050271,107046.34878961845,107046.34878961845,116.0,115560.0,54.19893224298369,14.198932242983688,206.9562743265957,344.9271238776595,0.003842939613395669,0.035260164829076075,0.038488037593577065,1.6785844423461516,0.0054545766446872325,0.0,True,D116,
